clock {
     timezone EST+5EDT;
     starttime '2009-07-21 00:00:00';
     stoptime '2009-07-23 00:01:00';
}

#set profiler=1;
#set double_format=%+.12lg
#set randomseed=10;
#set relax_naming_rules=1;
#set minimum_timestep=5;
#include "water_and_setpoint_schedule_v3.glm";
#include "appliance_schedules.glm";

module market;
module tape;
module comm;
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method FBS;
     NR_iteration_limit 100;
};

class player {
     double value;
}
object player {
     name phase_A_load;
     file phase_A.player;
     loop 1;
}
object player {
     name phase_B_load;
     file phase_B.player;
     loop 1;
}
object player {
     name phase_C_load;
     file phase_C.player;
     loop 1;
}
object csv_reader {
     name CSVREADER;
     filename ColumbusWeather2009_2a.csv;
}

object climate {
     name "Columbus OH";
     tmyfile ColumbusWeather2009_2a.csv;
     reader CSVREADER;
};

class auction {
     double day_ahead_average;
 	 double day_ahead_std;
 	 double current_price_mean_24h;
     double current_price_stdev_24h;
}
object auction {
     name Market2;
     unit kW;
     period 300;
     price_cap 3.78;
     transaction_log_file log_file_CASE9_NS3_S2_B5_H150.csv;
     curve_log_file bid_curve_CASE9_NS3_S2_B5_H150.csv;
     curve_log_info EXTRA;
     object market_network_interface {
          name MarkNIF2;
          average_price_prop current_price_mean_24h;
          stdev_price_prop current_price_stdev_24h;
          adjust_price_prop capacity_reference_bid_price;
     };
     object recorder {
          property current_market.clearing_quantity;
          limit 100000000;
          interval 300;
          file clearedquantity_CASE9_NS3_S2_B5_H150.csv;
     };
     object recorder {
          property base_price;
          limit 100000000;
          interval 300;
          file LMPbaseprice_CASE9_NS3_S2_B5_H150.csv;
     };
     capacity_reference_object F2_Transformer1;
     capacity_reference_property power_out_real;
     max_capacity_reference_bid_quantity 999999999;
     capacity_reference_bid_price 0;
     object recorder {
          property current_price_mean_24h,current_price_stdev_24h,capacity_reference_bid_price,current_market.clearing_price,current_market.clearing_quantity,adjusted_price;
          limit 100000000;
          interval 60;
          file baseprice_clearedprice_clearedquantity_CASE9_NS3_S2_B5_H150.csv;
     };
     init_price 0.042676;
     init_stdev 0.02;
     use_future_mean_price FALSE;
     warmup 0;
}
object transformer_configuration {
     name substation_config;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 345000 V;
     secondary_voltage 7200 V;
     power_rating 2250;
     powerA_rating 750;
     powerB_rating 750;
     powerC_rating 750;
     impedance 0.0015+0.00675j;
}

object transformer_configuration {
     name default_transformer_A;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 750;
     powerA_rating 750;
     impedance 0.015+0.0675j;
}

object transformer_configuration {
     name default_transformer_B;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 750;
     powerB_rating 750;
     impedance 0.015+0.0675j;
}

object transformer_configuration {
     name default_transformer_C;
     connect_type SINGLE_PHASE_CENTER_TAPPED;
     install_type PADMOUNT;
     primary_voltage 7200 V;
     secondary_voltage 124 V;
     power_rating 750;
     powerC_rating 750;
     impedance 0.015+0.0675j;
}

object triplex_line_conductor {
     name Name_1_0_AA_triplex;
     resistance 0.57;
     geometric_mean_radius 0.0111;
}

object triplex_line_configuration {
     name TLCFG;
     conductor_1 Name_1_0_AA_triplex;
     conductor_2 Name_1_0_AA_triplex;
     conductor_N Name_1_0_AA_triplex;
     insulation_thickness 0.08;
     diameter 0.368;
}

object substation {
     bustype SWING;
     name substation_root;
     nominal_voltage 345000;
     power_convergence_value 5000;
     reference_phase PHASE_A;
     phases ABCN;
     object transmissioncom {
          name SUBSTATIONCOM2;
          connected_bus 5;
          parent_voltage_property positive_sequence_voltage;
          parent_power_property distribution_load;
     };
    object recorder {
          property measured_real_power;
          property distribution_load.real;
          limit 100000000;
          interval 60;
          file substLoad_CASE9_NS3_S2_B5_H150.csv;
     };
}

object transformer {
     phases ABCN;
     groupid F2_Network_Trans;
     name F2_Transformer1;
     from substation_root;
     to F2_transformer_meter;
     configuration substation_config;
     object recorder {
          property power_in.real;
          limit 100000000;
          interval 60;
          file transLoad_CASE9_NS3_S2_B5_H150.csv;
     };
}

object meter {
     name F2_transformer_meter;
     phases ABCN;
     nominal_voltage 7200;
}

object load {
     name F2_unresp_load;
     nominal_voltage 7200;
     phases ABCN;
     parent F2_transformer_meter;
     constant_power_A_real phase_A_load.value*0.0501;
     constant_power_B_real phase_B_load.value*0.0501;
     constant_power_C_real phase_C_load.value*0.0501;
};

object transformer {
     name F2_center_tap_transformer_A;
     phases AS;
     from F2_transformer_meter;
     to F2_triplex_node_A;
     configuration default_transformer_A;
}

object transformer {
     name F2_center_tap_transformer_B;
     phases BS;
     from F2_transformer_meter;
     to F2_triplex_node_B;
     configuration default_transformer_B;
}

object transformer {
     name F2_center_tap_transformer_C;
     phases CS;
     from F2_transformer_meter;
     to F2_triplex_node_C;
     configuration default_transformer_C;
}

object triplex_meter {
     name F2_triplex_node_A;
     phases AS;
     nominal_voltage 124.00;
}

object triplex_meter {
     name F2_triplex_node_B;
     phases BS;
     nominal_voltage 124.00;
}

object triplex_meter {
     name F2_triplex_node_C;
     phases CS;
     nominal_voltage 124.00;
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A1;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A1;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A1;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A1;
}

object house {
     name F2_H_1;
     //Residential_2
     parent F2_tpm_rt_A1;
     schedule_skew -685;
     Rroof 33.69;
     Rwall 17.71;
     Rfloor 17.02;
     Rdoors 5;
     Rwindows 1.81;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 1040;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating7*0.985+2.01;

     object controller {
          name F2_C_1;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -685;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_1;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.035+3.08;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -685;
          base_power LIGHTS*2.1291;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -685;
          base_power CLOTHESWASHER*0.5502;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -685;
          base_power REFRIGERATOR*0.9250;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -685;
          base_power DRYER*0.7056;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -685;
          base_power FREEZER*0.7751;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -685;
          base_power RANGE*0.9284;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -685;
          base_power MICROWAVE*1.1233;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A2;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A2;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A2;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A2;
}

object house {
     name F2_H_2;
     //Residential_4
     parent F2_tpm_rt_A2;
     schedule_skew -1135;
     Rroof 29.47;
     Rwall 20.96;
     Rfloor 13.30;
     Rdoors 5;
     Rwindows 1.94;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.04;
     floor_area 3626;
     number_of_doors 4;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.028+2.54;

     object controller {
          name F2_C_2;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1135;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_2;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.028+3.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1135;
          base_power LIGHTS*3.1209;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power CLOTHESWASHER*1.3560;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power REFRIGERATOR*1.6513;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power DRYER*1.3765;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power FREEZER*1.4174;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power RANGE*1.1757;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1135;
          base_power MICROWAVE*1.3848;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A3;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A3;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A3;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A3;
}

object house {
     name F2_H_3;
     //Residential_2
     parent F2_tpm_rt_A3;
     schedule_skew -2063;
     Rroof 32.04;
     Rwall 16.39;
     Rfloor 17.53;
     Rdoors 5;
     Rwindows 2.00;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.50;
     floor_area 1492;
     number_of_doors 2;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating6*0.952+1.41;

     object controller {
          name F2_C_3;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2063;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_3;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.955+2.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2063;
          base_power LIGHTS*2.0976;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power CLOTHESWASHER*0.6511;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power REFRIGERATOR*0.4648;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power DRYER*0.4811;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power FREEZER*1.3799;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power RANGE*1.0617;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2063;
          base_power MICROWAVE*0.6549;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A4;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A4;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A4;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A4;
}

object house {
     name F2_H_4;
     //Residential_2
     parent F2_tpm_rt_A4;
     schedule_skew 417;
     Rroof 28.93;
     Rwall 18.92;
     Rfloor 13.77;
     Rdoors 5;
     Rwindows 1.62;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.72;
     floor_area 1056;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating1*1.042+2.05;

     object controller {
          name F2_C_4;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 417;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_4;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.043+3.87;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 417;
          base_power LIGHTS*0.8404;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 417;
          base_power CLOTHESWASHER*0.4837;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 417;
          base_power REFRIGERATOR*0.7045;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 417;
          base_power DRYER*1.1492;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 417;
          base_power FREEZER*0.5110;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 417;
          base_power RANGE*0.9681;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 417;
          base_power MICROWAVE*0.6473;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A5;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A5;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A5;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A5;
}

object house {
     name F2_H_5;
     //Residential_5
     parent F2_tpm_rt_A5;
     schedule_skew -1120;
     Rroof 16.90;
     Rwall 5.81;
     Rfloor 4.25;
     Rdoors 3;
     Rwindows 0.79;
     airchange_per_hour 1.60;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.72;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.08;
     floor_area 811;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating8*0.970+0.74;

     object controller {
          name F2_C_5;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1120;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_5;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.049+4.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1120;
          base_power LIGHTS*1.0691;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power CLOTHESWASHER*0.3763;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power REFRIGERATOR*0.3743;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power DRYER*0.7096;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power FREEZER*0.8600;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power RANGE*0.4963;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1120;
          base_power MICROWAVE*0.8850;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A6;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A6;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A6;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A6;
}

object house {
     name F2_H_6;
     //Residential_5
     parent F2_tpm_rt_A6;
     schedule_skew -315;
     Rroof 14.76;
     Rwall 7.17;
     Rfloor 6.00;
     Rdoors 3;
     Rwindows 0.89;
     airchange_per_hour 1.30;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.89;
     floor_area 687;
     number_of_doors 1;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating5*1.050+0.14;

     object controller {
          name F2_C_6;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -315;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_6;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.037+4.81;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -315;
          base_power LIGHTS*1.7647;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -315;
          base_power CLOTHESWASHER*0.8216;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -315;
          base_power REFRIGERATOR*0.9577;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -315;
          base_power DRYER*0.9764;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -315;
          base_power FREEZER*0.6278;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -315;
          base_power RANGE*0.6927;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -315;
          base_power MICROWAVE*0.4802;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A7;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A7;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A7;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A7;
}

object house {
     name F2_H_7;
     //Residential_1
     parent F2_tpm_rt_A7;
     schedule_skew 1342;
     Rroof 20.92;
     Rwall 8.00;
     Rfloor 10.65;
     Rdoors 3;
     Rwindows 0.93;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 822;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating3*1.034+1.03;

     object controller {
          name F2_C_7;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1342;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_7;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.045+5.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1342;
          base_power LIGHTS*1.0908;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A8;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A8;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A8;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A8;
}

object house {
     name F2_H_8;
     //Residential_5
     parent F2_tpm_rt_A8;
     schedule_skew 962;
     Rroof 17.90;
     Rwall 4.98;
     Rfloor 5.87;
     Rdoors 3;
     Rwindows 1.07;
     airchange_per_hour 1.39;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 838;
     number_of_doors 1;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating6*1.032+1.19;

     object controller {
          name F2_C_8;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 962;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_8;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.952+5.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 962;
          base_power LIGHTS*1.5037;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 962;
          base_power CLOTHESWASHER*0.3816;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 962;
          base_power REFRIGERATOR*0.6136;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 962;
          base_power DRYER*1.0603;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 962;
          base_power FREEZER*1.0678;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 962;
          base_power RANGE*0.5739;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 962;
          base_power MICROWAVE*0.4544;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A9;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A9;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A9;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A9;
}

object house {
     name F2_H_9;
     //Residential_1
     parent F2_tpm_rt_A9;
     schedule_skew 1084;
     Rroof 15.73;
     Rwall 10.76;
     Rfloor 11.90;
     Rdoors 3;
     Rwindows 0.96;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 1002;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating7*1.030+2.59;

     object controller {
          name F2_C_9;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1084;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_9;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.996+4.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1084;
          base_power LIGHTS*1.3233;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1084;
          base_power CLOTHESWASHER*0.9280;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1084;
          base_power REFRIGERATOR*0.6021;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1084;
          base_power DRYER*0.8040;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 1084;
          base_power RANGE*0.5404;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1084;
          base_power MICROWAVE*0.6954;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A10;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A10;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A10;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A10;
}

object house {
     name F2_H_10;
     //Residential_1
     parent F2_tpm_rt_A10;
     schedule_skew -1251;
     Rroof 18.14;
     Rwall 10.17;
     Rfloor 11.12;
     Rdoors 3;
     Rwindows 0.91;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.76;
     floor_area 1504;
     number_of_doors 2;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating4*1.012+1.51;

     object controller {
          name F2_C_10;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1251;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_10;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.022+3.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1251;
          base_power LIGHTS*1.5340;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1251;
          base_power CLOTHESWASHER*0.8625;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1251;
          base_power REFRIGERATOR*0.9605;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1251;
          base_power DRYER*1.3615;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1251;
          base_power RANGE*0.6419;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1251;
          base_power MICROWAVE*0.8151;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A11;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A11;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A11;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A11;
}

object house {
     name F2_H_11;
     //Residential_1
     parent F2_tpm_rt_A11;
     schedule_skew -618;
     Rroof 17.70;
     Rwall 11.27;
     Rfloor 11.29;
     Rdoors 3;
     Rwindows 1.24;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.65;
     floor_area 850;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating5*0.996+1.15;

     object controller {
          name F2_C_11;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -618;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_11;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.023+2.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -618;
          base_power LIGHTS*1.8493;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A12;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A12;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A12;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A12;
}

object house {
     name F2_H_12;
     //Residential_3
     parent F2_tpm_rt_A12;
     schedule_skew -327;
     Rroof 16.01;
     Rwall 11.19;
     Rfloor 11.62;
     Rdoors 3;
     Rwindows 1.71;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.35;
     floor_area 2201;
     number_of_doors 3;
     air_temperature 68.1;
     mass_temperature 68.1;
     heating_setpoint heating5*0.984+2.19;

     object controller {
          name F2_C_12;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -327;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_12;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.038+4.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -327;
          base_power LIGHTS*3.2834;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -327;
          base_power CLOTHESWASHER*1.5497;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -327;
          base_power REFRIGERATOR*1.4031;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -327;
          base_power DRYER*1.6088;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -327;
          base_power FREEZER*1.5083;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -327;
          base_power RANGE*0.8559;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -327;
          base_power MICROWAVE*0.7457;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A13;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A13;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A13;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A13;
}

object house {
     name F2_H_13;
     //Residential_3
     parent F2_tpm_rt_A13;
     schedule_skew 922;
     Rroof 16.98;
     Rwall 13.36;
     Rfloor 11.97;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.85;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.63;
     floor_area 2153;
     number_of_doors 3;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating6*1.050+1.02;

     object controller {
          name F2_C_13;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 922;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_13;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.978+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 922;
          base_power LIGHTS*2.2484;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 922;
          base_power CLOTHESWASHER*1.5052;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 922;
          base_power REFRIGERATOR*1.1745;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 922;
          base_power DRYER*1.2624;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 922;
          base_power FREEZER*1.1381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 922;
          base_power RANGE*0.5637;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 922;
          base_power MICROWAVE*0.8204;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A14;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A14;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A14;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A14;
}

object house {
     name F2_H_14;
     //Residential_2
     parent F2_tpm_rt_A14;
     schedule_skew 2179;
     Rroof 29.08;
     Rwall 20.29;
     Rfloor 13.97;
     Rdoors 5;
     Rwindows 1.76;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.79;
     floor_area 1319;
     number_of_doors 2;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating3*0.954+1.41;

     object controller {
          name F2_C_14;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2179;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_14;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.963+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2179;
          base_power LIGHTS*1.8811;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power CLOTHESWASHER*0.4411;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power REFRIGERATOR*0.6396;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power DRYER*0.7371;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power FREEZER*1.0943;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power RANGE*0.8398;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 2179;
          base_power MICROWAVE*1.2098;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A15;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A15;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A15;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A15;
}

object house {
     name F2_H_15;
     //Residential_5
     parent F2_tpm_rt_A15;
     schedule_skew -51;
     Rroof 11.80;
     Rwall 7.28;
     Rfloor 4.36;
     Rdoors 3;
     Rwindows 0.81;
     airchange_per_hour 1.43;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.00;
     floor_area 696;
     number_of_doors 1;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating3*1.041+2.20;

     object controller {
          name F2_C_15;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -51;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_15;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.019+4.01;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -51;
          base_power LIGHTS*1.5786;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -51;
          base_power CLOTHESWASHER*0.7689;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -51;
          base_power REFRIGERATOR*0.6385;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -51;
          base_power DRYER*0.7721;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -51;
          base_power FREEZER*0.7967;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -51;
          base_power RANGE*0.7527;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -51;
          base_power MICROWAVE*0.7654;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A16;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A16;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A16;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A16;
}

object house {
     name F2_H_16;
     //Residential_1
     parent F2_tpm_rt_A16;
     schedule_skew -972;
     Rroof 16.35;
     Rwall 12.95;
     Rfloor 11.31;
     Rdoors 3;
     Rwindows 0.85;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.27;
     floor_area 1117;
     number_of_doors 2;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating2*0.981+1.76;

     object controller {
          name F2_C_16;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -972;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_16;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.993+2.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -972;
          base_power LIGHTS*1.8596;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A17;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A17;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A17;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A17;
}

object house {
     name F2_H_17;
     //Residential_2
     parent F2_tpm_rt_A17;
     schedule_skew -160;
     Rroof 26.35;
     Rwall 19.76;
     Rfloor 14.74;
     Rdoors 5;
     Rwindows 1.91;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.11;
     floor_area 729;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating1*0.963+2.02;

     object controller {
          name F2_C_17;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -160;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_17;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.011+5.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -160;
          base_power LIGHTS*1.7031;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -160;
          base_power CLOTHESWASHER*0.5914;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -160;
          base_power REFRIGERATOR*0.8870;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -160;
          base_power DRYER*0.8716;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -160;
          base_power FREEZER*0.4349;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -160;
          base_power RANGE*0.3536;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -160;
          base_power MICROWAVE*0.9715;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A18;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A18;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A18;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A18;
}

object house {
     name F2_H_18;
     //Residential_1
     parent F2_tpm_rt_A18;
     schedule_skew -905;
     Rroof 16.88;
     Rwall 10.85;
     Rfloor 11.94;
     Rdoors 3;
     Rwindows 0.87;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 1367;
     number_of_doors 2;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating1*0.993+1.50;

     object controller {
          name F2_C_18;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -905;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_18;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.039+3.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -905;
          base_power LIGHTS*2.2091;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -905;
          base_power CLOTHESWASHER*0.5421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -905;
          base_power REFRIGERATOR*0.6069;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -905;
          base_power DRYER*0.4511;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -905;
          base_power RANGE*0.4091;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -905;
          base_power MICROWAVE*1.0647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A19;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A19;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A19;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A19;
}

object house {
     name F2_H_19;
     //Residential_2
     parent F2_tpm_rt_A19;
     schedule_skew 1833;
     Rroof 32.96;
     Rwall 19.36;
     Rfloor 16.27;
     Rdoors 5;
     Rwindows 1.48;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 1439;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating2*1.016+2.78;

     object controller {
          name F2_C_19;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1833;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_19;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.001+4.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1833;
          base_power LIGHTS*0.9974;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power CLOTHESWASHER*0.8943;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power REFRIGERATOR*0.6301;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power DRYER*0.5066;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power FREEZER*1.3161;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power RANGE*1.3310;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1833;
          base_power MICROWAVE*0.5409;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A20;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A20;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A20;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A20;
}

object house {
     name F2_H_20;
     //Residential_2
     parent F2_tpm_rt_A20;
     schedule_skew 488;
     Rroof 28.73;
     Rwall 17.34;
     Rfloor 12.50;
     Rdoors 5;
     Rwindows 1.51;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.50;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 1112;
     number_of_doors 2;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating2*1.042+0.57;

     object controller {
          name F2_C_20;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 488;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_20;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.962+4.86;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 488;
          base_power LIGHTS*0.9242;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 488;
          base_power CLOTHESWASHER*0.5760;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 488;
          base_power REFRIGERATOR*1.2131;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 488;
          base_power DRYER*0.4618;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 488;
          base_power FREEZER*0.5637;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 488;
          base_power RANGE*1.1650;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 488;
          base_power MICROWAVE*1.0126;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A21;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A21;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A21;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A21;
}

object house {
     name F2_H_21;
     //Residential_3
     parent F2_tpm_rt_A21;
     schedule_skew -11;
     Rroof 19.34;
     Rwall 12.62;
     Rfloor 11.28;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.27;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.59;
     floor_area 3493;
     number_of_doors 4;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating2*0.984+3.00;

     object controller {
          name F2_C_21;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -11;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_21;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.966+4.77;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -11;
          base_power LIGHTS*3.5080;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -11;
          base_power CLOTHESWASHER*0.7636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -11;
          base_power REFRIGERATOR*1.1486;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -11;
          base_power DRYER*1.0878;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -11;
          base_power FREEZER*0.7570;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -11;
          base_power RANGE*1.5890;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -11;
          base_power MICROWAVE*1.2155;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A22;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A22;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A22;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A22;
}

object house {
     name F2_H_22;
     //Residential_1
     parent F2_tpm_rt_A22;
     schedule_skew -94;
     Rroof 21.27;
     Rwall 11.34;
     Rfloor 10.45;
     Rdoors 3;
     Rwindows 1.50;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.09;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.11;
     floor_area 1435;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating2*1.007+1.26;

     object controller {
          name F2_C_22;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -94;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_22;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.953+2.25;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -94;
          base_power LIGHTS*2.6748;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -94;
          base_power CLOTHESWASHER*1.1362;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -94;
          base_power REFRIGERATOR*0.8428;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -94;
          base_power DRYER*0.5275;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -94;
          base_power RANGE*0.4148;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -94;
          base_power MICROWAVE*0.8310;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A23;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A23;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A23;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A23;
}

object house {
     name F2_H_23;
     //Residential_4
     parent F2_tpm_rt_A23;
     schedule_skew -285;
     Rroof 29.50;
     Rwall 17.06;
     Rfloor 17.68;
     Rdoors 5;
     Rwindows 1.98;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.79;
     floor_area 3578;
     number_of_doors 4;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating1*1.021+1.93;

     object controller {
          name F2_C_23;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -285;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_23;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.037+2.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -285;
          base_power LIGHTS*2.6377;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -285;
          base_power CLOTHESWASHER*1.6632;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -285;
          base_power REFRIGERATOR*1.3548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -285;
          base_power DRYER*1.4360;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -285;
          base_power FREEZER*1.1361;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -285;
          base_power RANGE*0.7695;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -285;
          base_power MICROWAVE*1.6724;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A24;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A24;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A24;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A24;
}

object house {
     name F2_H_24;
     //Residential_4
     parent F2_tpm_rt_A24;
     schedule_skew -2080;
     Rroof 28.22;
     Rwall 20.46;
     Rfloor 14.24;
     Rdoors 5;
     Rwindows 1.68;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.89;
     floor_area 3386;
     number_of_doors 4;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating3*0.977+1.50;

     object controller {
          name F2_C_24;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2080;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_24;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.966+5.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2080;
          base_power LIGHTS*1.6049;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power CLOTHESWASHER*1.0732;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power REFRIGERATOR*1.5141;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power DRYER*1.1269;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power FREEZER*1.2335;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power RANGE*1.5323;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -2080;
          base_power MICROWAVE*0.7818;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A25;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A25;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A25;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A25;
}

object house {
     name F2_H_25;
     //Residential_2
     parent F2_tpm_rt_A25;
     schedule_skew 492;
     Rroof 29.47;
     Rwall 21.61;
     Rfloor 12.60;
     Rdoors 5;
     Rwindows 1.41;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.64;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 1535;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating5*1.049+1.83;

     object controller {
          name F2_C_25;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 492;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_25;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.987+5.80;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 492;
          base_power LIGHTS*2.0344;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 492;
          base_power CLOTHESWASHER*0.8252;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 492;
          base_power REFRIGERATOR*1.3058;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 492;
          base_power DRYER*0.7570;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 492;
          base_power FREEZER*0.7990;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 492;
          base_power RANGE*0.9439;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 492;
          base_power MICROWAVE*0.5093;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A26;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A26;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A26;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A26;
}

object house {
     name F2_H_26;
     //Residential_5
     parent F2_tpm_rt_A26;
     schedule_skew 1666;
     Rroof 12.72;
     Rwall 4.22;
     Rfloor 4.56;
     Rdoors 3;
     Rwindows 1.08;
     airchange_per_hour 1.60;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.35;
     floor_area 782;
     number_of_doors 1;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating7*0.961+0.50;

     object controller {
          name F2_C_26;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1666;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_26;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.971+2.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1666;
          base_power LIGHTS*1.0590;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power CLOTHESWASHER*0.8218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power REFRIGERATOR*0.9803;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power DRYER*0.5019;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power FREEZER*0.4858;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power RANGE*0.3790;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1666;
          base_power MICROWAVE*0.9828;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A27;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A27;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A27;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A27;
}

object house {
     name F2_H_27;
     //Residential_2
     parent F2_tpm_rt_A27;
     schedule_skew 949;
     Rroof 34.80;
     Rwall 18.22;
     Rfloor 12.44;
     Rdoors 5;
     Rwindows 1.45;
     airchange_per_hour 0.86;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.80;
     floor_area 831;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating8*1.026+2.64;

     object controller {
          name F2_C_27;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 949;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_27;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.022+3.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 949;
          base_power LIGHTS*1.4062;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 949;
          base_power CLOTHESWASHER*0.8381;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 949;
          base_power REFRIGERATOR*0.7026;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 949;
          base_power DRYER*0.9053;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 949;
          base_power FREEZER*0.4712;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 949;
          base_power RANGE*0.4217;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 949;
          base_power MICROWAVE*0.5083;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A28;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A28;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A28;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A28;
}

object house {
     name F2_H_28;
     //Residential_2
     parent F2_tpm_rt_A28;
     schedule_skew -332;
     Rroof 32.52;
     Rwall 17.09;
     Rfloor 17.90;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.75;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.12;
     floor_area 940;
     number_of_doors 1;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating6*1.040+0.88;

     object controller {
          name F2_C_28;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -332;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_28;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.994+2.66;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -332;
          base_power LIGHTS*2.1943;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -332;
          base_power CLOTHESWASHER*0.8424;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -332;
          base_power REFRIGERATOR*1.0768;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -332;
          base_power DRYER*1.1097;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -332;
          base_power FREEZER*0.7873;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -332;
          base_power RANGE*0.6306;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -332;
          base_power MICROWAVE*0.8991;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A29;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A29;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A29;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A29;
}

object house {
     name F2_H_29;
     //Residential_1
     parent F2_tpm_rt_A29;
     schedule_skew -120;
     Rroof 20.39;
     Rwall 8.41;
     Rfloor 10.94;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.58;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.03;
     floor_area 1336;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating1*0.981+0.94;

     object controller {
          name F2_C_29;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -120;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_29;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.024+3.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -120;
          base_power LIGHTS*2.0299;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A30;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A30;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A30;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A30;
}

object house {
     name F2_H_30;
     //Residential_5
     parent F2_tpm_rt_A30;
     schedule_skew 318;
     Rroof 14.55;
     Rwall 4.69;
     Rfloor 5.47;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 1.52;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.07;
     floor_area 655;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*1.014+1.66;

     object controller {
          name F2_C_30;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 318;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_30;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.013+2.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 318;
          base_power LIGHTS*1.3433;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 318;
          base_power CLOTHESWASHER*0.7314;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 318;
          base_power REFRIGERATOR*0.8164;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 318;
          base_power DRYER*0.7750;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 318;
          base_power FREEZER*0.4697;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 318;
          base_power RANGE*0.6704;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 318;
          base_power MICROWAVE*0.4481;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A31;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A31;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A31;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A31;
}

object house {
     name F2_H_31;
     //Residential_5
     parent F2_tpm_rt_A31;
     schedule_skew 1143;
     Rroof 17.31;
     Rwall 5.22;
     Rfloor 4.38;
     Rdoors 3;
     Rwindows 1.62;
     airchange_per_hour 1.60;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.15;
     floor_area 851;
     number_of_doors 1;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating4*0.979+1.43;

     object controller {
          name F2_C_31;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1143;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_31;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.007+4.61;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1143;
          base_power LIGHTS*0.9189;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power CLOTHESWASHER*0.9835;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power REFRIGERATOR*0.7938;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power DRYER*0.4585;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power FREEZER*0.5806;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power RANGE*0.6169;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1143;
          base_power MICROWAVE*0.9079;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A32;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A32;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A32;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A32;
}

object house {
     name F2_H_32;
     //Residential_2
     parent F2_tpm_rt_A32;
     schedule_skew -796;
     Rroof 28.25;
     Rwall 20.52;
     Rfloor 17.93;
     Rdoors 5;
     Rwindows 1.46;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.29;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.88;
     floor_area 1043;
     number_of_doors 2;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating7*0.968+0.75;

     object controller {
          name F2_C_32;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -796;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_32;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.962+3.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -796;
          base_power LIGHTS*0.8146;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -796;
          base_power CLOTHESWASHER*0.6432;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -796;
          base_power REFRIGERATOR*0.8975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -796;
          base_power DRYER*0.9354;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -796;
          base_power FREEZER*1.1511;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -796;
          base_power RANGE*1.1691;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -796;
          base_power MICROWAVE*1.0117;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A33;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A33;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A33;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A33;
}

object house {
     name F2_H_33;
     //Residential_5
     parent F2_tpm_rt_A33;
     schedule_skew -563;
     Rroof 16.87;
     Rwall 7.42;
     Rfloor 4.53;
     Rdoors 3;
     Rwindows 1.08;
     airchange_per_hour 1.27;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.94;
     floor_area 755;
     number_of_doors 1;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating5*1.016+2.36;

     object controller {
          name F2_C_33;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -563;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_33;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.041+4.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -563;
          base_power LIGHTS*1.9283;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -563;
          base_power CLOTHESWASHER*0.8335;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -563;
          base_power REFRIGERATOR*0.7802;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -563;
          base_power DRYER*0.5578;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -563;
          base_power FREEZER*0.8939;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -563;
          base_power RANGE*0.8343;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -563;
          base_power MICROWAVE*0.5729;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A34;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A34;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A34;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A34;
}

object house {
     name F2_H_34;
     //Residential_1
     parent F2_tpm_rt_A34;
     schedule_skew -973;
     Rroof 21.86;
     Rwall 9.11;
     Rfloor 11.23;
     Rdoors 3;
     Rwindows 1.29;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.50;
     floor_area 1115;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating2*0.992+0.72;

     object controller {
          name F2_C_34;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -973;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_34;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.961+3.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -973;
          base_power LIGHTS*1.2677;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A35;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A35;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A35;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A35;
}

object house {
     name F2_H_35;
     //Residential_1
     parent F2_tpm_rt_A35;
     schedule_skew 403;
     Rroof 18.29;
     Rwall 12.69;
     Rfloor 10.12;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 0.99;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.84;
     floor_area 1177;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating6*0.966+2.45;

     object controller {
          name F2_C_35;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 403;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_35;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.049+4.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 403;
          base_power LIGHTS*1.9300;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A36;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A36;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A36;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A36;
}

object house {
     name F2_H_36;
     //Residential_1
     parent F2_tpm_rt_A36;
     schedule_skew 123;
     Rroof 19.24;
     Rwall 9.05;
     Rfloor 11.92;
     Rdoors 3;
     Rwindows 1.14;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.70;
     floor_area 768;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating1*0.966+0.32;

     object controller {
          name F2_C_36;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 123;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_36;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.965+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 123;
          base_power LIGHTS*1.2621;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A37;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A37;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A37;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A37;
}

object house {
     name F2_H_37;
     //Residential_4
     parent F2_tpm_rt_A37;
     schedule_skew -612;
     Rroof 27.28;
     Rwall 17.18;
     Rfloor 13.88;
     Rdoors 5;
     Rwindows 1.55;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.13;
     floor_area 3563;
     number_of_doors 4;
     air_temperature 72.0;
     mass_temperature 72.0;
     heating_setpoint heating3*0.996+1.79;

     object controller {
          name F2_C_37;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -612;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_37;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.974+2.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -612;
          base_power LIGHTS*4.0349;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -612;
          base_power CLOTHESWASHER*1.2975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -612;
          base_power REFRIGERATOR*1.0815;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -612;
          base_power DRYER*0.7622;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -612;
          base_power FREEZER*0.7478;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -612;
          base_power RANGE*1.9542;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -612;
          base_power MICROWAVE*1.7144;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A38;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A38;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A38;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A38;
}

object house {
     name F2_H_38;
     //Residential_4
     parent F2_tpm_rt_A38;
     schedule_skew 1087;
     Rroof 25.13;
     Rwall 21.96;
     Rfloor 16.73;
     Rdoors 5;
     Rwindows 1.26;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.67;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.13;
     floor_area 2523;
     number_of_doors 3;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating3*1.005+0.38;

     object controller {
          name F2_C_38;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1087;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_38;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.971+5.81;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1087;
          base_power LIGHTS*1.1790;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power CLOTHESWASHER*0.9383;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power REFRIGERATOR*1.6916;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power DRYER*0.6477;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power FREEZER*1.5953;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power RANGE*0.9435;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1087;
          base_power MICROWAVE*1.1026;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A39;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A39;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A39;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A39;
}

object house {
     name F2_H_39;
     //Residential_2
     parent F2_tpm_rt_A39;
     schedule_skew 1462;
     Rroof 28.14;
     Rwall 20.88;
     Rfloor 16.35;
     Rdoors 5;
     Rwindows 1.62;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.84;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.90;
     floor_area 834;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating8*1.038+0.46;

     object controller {
          name F2_C_39;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1462;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_39;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.003+4.64;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1462;
          base_power LIGHTS*1.5839;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power CLOTHESWASHER*0.3680;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power REFRIGERATOR*1.0328;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power DRYER*0.9800;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power FREEZER*0.8957;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power RANGE*0.6762;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1462;
          base_power MICROWAVE*0.8684;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A40;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A40;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A40;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A40;
}

object house {
     name F2_H_40;
     //Residential_1
     parent F2_tpm_rt_A40;
     schedule_skew 198;
     Rroof 22.62;
     Rwall 12.47;
     Rfloor 11.81;
     Rdoors 3;
     Rwindows 1.10;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.14;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.25;
     floor_area 822;
     number_of_doors 1;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating6*0.978+1.15;

     object controller {
          name F2_C_40;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 198;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_40;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.987+4.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 198;
          base_power LIGHTS*0.7550;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A41;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A41;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A41;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A41;
}

object house {
     name F2_H_41;
     //Residential_4
     parent F2_tpm_rt_A41;
     schedule_skew -380;
     Rroof 31.05;
     Rwall 21.87;
     Rfloor 17.77;
     Rdoors 5;
     Rwindows 2.17;
     airchange_per_hour 1.15;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 2060;
     number_of_doors 3;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating3*0.963+0.26;

     object controller {
          name F2_C_41;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -380;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_41;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.970+3.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -380;
          base_power LIGHTS*2.6009;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -380;
          base_power CLOTHESWASHER*0.9725;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -380;
          base_power REFRIGERATOR*1.2921;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -380;
          base_power DRYER*0.8513;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -380;
          base_power FREEZER*1.2389;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -380;
          base_power RANGE*1.5872;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -380;
          base_power MICROWAVE*1.2285;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A42;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A42;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A42;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A42;
}

object house {
     name F2_H_42;
     //Residential_2
     parent F2_tpm_rt_A42;
     schedule_skew -1112;
     Rroof 28.76;
     Rwall 19.13;
     Rfloor 16.84;
     Rdoors 5;
     Rwindows 2.00;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 1225;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating4*0.999+2.70;

     object controller {
          name F2_C_42;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1112;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_42;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.996+5.38;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1112;
          base_power LIGHTS*1.6014;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power CLOTHESWASHER*0.7393;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power REFRIGERATOR*1.0932;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power DRYER*0.5945;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power FREEZER*0.8956;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power RANGE*0.9438;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1112;
          base_power MICROWAVE*0.5376;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A43;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A43;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A43;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A43;
}

object house {
     name F2_H_43;
     //Residential_1
     parent F2_tpm_rt_A43;
     schedule_skew 1568;
     Rroof 21.60;
     Rwall 9.15;
     Rfloor 11.03;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 739;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating5*0.951+2.92;

     object controller {
          name F2_C_43;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1568;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_43;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.992+2.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1568;
          base_power LIGHTS*1.7932;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 1568;
          base_power CLOTHESWASHER*0.9109;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1568;
          base_power REFRIGERATOR*0.8369;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1568;
          base_power DRYER*0.8845;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1568;
          base_power RANGE*0.2077;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1568;
          base_power MICROWAVE*0.7968;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A44;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A44;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A44;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A44;
}

object house {
     name F2_H_44;
     //Residential_4
     parent F2_tpm_rt_A44;
     schedule_skew 1070;
     Rroof 26.30;
     Rwall 21.80;
     Rfloor 14.35;
     Rdoors 5;
     Rwindows 2.05;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.89;
     floor_area 2236;
     number_of_doors 3;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating4*0.953+1.70;

     object controller {
          name F2_C_44;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1070;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_44;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.012+5.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1070;
          base_power LIGHTS*1.8443;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power CLOTHESWASHER*0.6141;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power REFRIGERATOR*1.5245;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power DRYER*1.1226;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power FREEZER*1.6528;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power RANGE*1.2179;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power MICROWAVE*0.8692;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A45;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A45;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A45;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A45;
}

object house {
     name F2_H_45;
     //Residential_1
     parent F2_tpm_rt_A45;
     schedule_skew -447;
     Rroof 18.20;
     Rwall 9.36;
     Rfloor 10.83;
     Rdoors 3;
     Rwindows 1.39;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.76;
     floor_area 1506;
     number_of_doors 2;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating1*1.008+0.39;

     object controller {
          name F2_C_45;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -447;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_45;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.988+3.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -447;
          base_power LIGHTS*1.5413;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A46;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A46;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A46;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A46;
}

object house {
     name F2_H_46;
     //Residential_2
     parent F2_tpm_rt_A46;
     schedule_skew 279;
     Rroof 28.34;
     Rwall 20.64;
     Rfloor 15.12;
     Rdoors 5;
     Rwindows 2.05;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 5.00;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 1549;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*1.049+0.96;

     object controller {
          name F2_C_46;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 279;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_46;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.049+5.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 279;
          base_power LIGHTS*1.1048;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 279;
          base_power CLOTHESWASHER*1.1644;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 279;
          base_power REFRIGERATOR*0.5528;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 279;
          base_power DRYER*0.6778;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 279;
          base_power FREEZER*0.4722;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 279;
          base_power RANGE*1.0628;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 279;
          base_power MICROWAVE*0.5920;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A47;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A47;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A47;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A47;
}

object house {
     name F2_H_47;
     //Residential_1
     parent F2_tpm_rt_A47;
     schedule_skew 917;
     Rroof 22.51;
     Rwall 11.27;
     Rfloor 11.60;
     Rdoors 3;
     Rwindows 1.04;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 751;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating3*0.987+2.63;

     object controller {
          name F2_C_47;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 917;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_47;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.046+5.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 917;
          base_power LIGHTS*1.2952;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 917;
          base_power CLOTHESWASHER*0.8521;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 917;
          base_power REFRIGERATOR*0.4668;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 917;
          base_power DRYER*0.6482;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 917;
          base_power RANGE*0.2988;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 917;
          base_power MICROWAVE*0.7348;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A48;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A48;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A48;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A48;
}

object house {
     name F2_H_48;
     //Residential_5
     parent F2_tpm_rt_A48;
     schedule_skew 727;
     Rroof 14.32;
     Rwall 6.04;
     Rfloor 5.10;
     Rdoors 3;
     Rwindows 1.25;
     airchange_per_hour 1.48;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.45;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.90;
     floor_area 677;
     number_of_doors 1;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating2*1.040+1.84;

     object controller {
          name F2_C_48;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 727;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_48;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.952+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 727;
          base_power LIGHTS*1.0144;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 727;
          base_power CLOTHESWASHER*0.9305;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 727;
          base_power REFRIGERATOR*0.6743;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 727;
          base_power DRYER*0.9141;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 727;
          base_power FREEZER*0.4534;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 727;
          base_power RANGE*0.8986;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 727;
          base_power MICROWAVE*0.7567;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A49;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A49;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A49;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A49;
}

object house {
     name F2_H_49;
     //Residential_1
     parent F2_tpm_rt_A49;
     schedule_skew -1395;
     Rroof 19.19;
     Rwall 10.25;
     Rfloor 11.88;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.95;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.88;
     floor_area 1149;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating1*1.022+1.36;

     object controller {
          name F2_C_49;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1395;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_49;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.037+3.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1395;
          base_power LIGHTS*2.0449;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_A;
     to F2_tpm_flatrate_A50;
     groupid F2_Triplex_Line;
     phases AS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_flatrate_A50;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases AS;
     name F2_tpm_rt_A50;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_A50;
}

object house {
     name F2_H_50;
     //Residential_1
     parent F2_tpm_rt_A50;
     schedule_skew 1014;
     Rroof 17.42;
     Rwall 9.53;
     Rfloor 11.00;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.99;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.79;
     floor_area 1321;
     number_of_doors 2;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating5*1.010+2.65;

     object controller {
          name F2_C_50;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1014;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_50;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.980+4.97;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1014;
          base_power LIGHTS*1.3791;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew 1014;
          base_power CLOTHESWASHER*0.6531;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1014;
          base_power REFRIGERATOR*0.5993;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1014;
          base_power DRYER*0.8102;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1014;
          base_power RANGE*0.4003;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1014;
          base_power MICROWAVE*1.2328;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B51;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B51;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B51;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B51;
}

object house {
     name F2_H_51;
     //Residential_4
     parent F2_tpm_rt_B51;
     schedule_skew 220;
     Rroof 32.29;
     Rwall 20.98;
     Rfloor 13.58;
     Rdoors 5;
     Rwindows 2.11;
     airchange_per_hour 0.92;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.55;
     floor_area 3685;
     number_of_doors 4;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating5*1.005+1.28;

     object controller {
          name F2_C_51;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 220;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_51;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.973+3.64;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 220;
          base_power LIGHTS*2.9463;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 220;
          base_power CLOTHESWASHER*0.9668;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 220;
          base_power REFRIGERATOR*1.6008;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 220;
          base_power DRYER*1.3274;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 220;
          base_power FREEZER*1.3325;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 220;
          base_power RANGE*1.4072;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 220;
          base_power MICROWAVE*1.6386;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B52;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B52;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B52;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B52;
}

object house {
     name F2_H_52;
     //Residential_2
     parent F2_tpm_rt_B52;
     schedule_skew -1074;
     Rroof 32.78;
     Rwall 16.43;
     Rfloor 12.73;
     Rdoors 5;
     Rwindows 1.85;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.52;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.77;
     floor_area 1199;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating6*0.973+0.99;

     object controller {
          name F2_C_52;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1074;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_52;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.008+5.02;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1074;
          base_power LIGHTS*2.2667;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power CLOTHESWASHER*0.8312;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power REFRIGERATOR*0.5667;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power DRYER*0.8148;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power FREEZER*1.1241;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power RANGE*0.6288;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1074;
          base_power MICROWAVE*0.5270;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B53;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B53;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B53;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B53;
}

object house {
     name F2_H_53;
     //Residential_4
     parent F2_tpm_rt_B53;
     schedule_skew -183;
     Rroof 25.78;
     Rwall 19.21;
     Rfloor 17.28;
     Rdoors 5;
     Rwindows 1.33;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.16;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.71;
     floor_area 2852;
     number_of_doors 3;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating8*0.986+2.84;

     object controller {
          name F2_C_53;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -183;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_53;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.994+3.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -183;
          base_power LIGHTS*2.5269;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -183;
          base_power CLOTHESWASHER*1.7779;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -183;
          base_power REFRIGERATOR*1.5066;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -183;
          base_power DRYER*1.1183;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -183;
          base_power FREEZER*0.9130;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -183;
          base_power RANGE*1.1465;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -183;
          base_power MICROWAVE*0.9140;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B54;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B54;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B54;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B54;
}

object house {
     name F2_H_54;
     //Residential_2
     parent F2_tpm_rt_B54;
     schedule_skew -465;
     Rroof 27.26;
     Rwall 16.96;
     Rfloor 16.91;
     Rdoors 5;
     Rwindows 1.42;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.01;
     floor_area 1101;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating8*1.010+1.87;

     object controller {
          name F2_C_54;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -465;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_54;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.032+5.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -465;
          base_power LIGHTS*2.3442;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -465;
          base_power CLOTHESWASHER*0.4318;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -465;
          base_power REFRIGERATOR*0.7678;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -465;
          base_power DRYER*0.9063;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -465;
          base_power FREEZER*0.6337;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -465;
          base_power RANGE*0.8058;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -465;
          base_power MICROWAVE*0.7722;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B55;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B55;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B55;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B55;
}

object house {
     name F2_H_55;
     //Residential_1
     parent F2_tpm_rt_B55;
     schedule_skew -449;
     Rroof 16.70;
     Rwall 10.74;
     Rfloor 10.01;
     Rdoors 3;
     Rwindows 1.02;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.24;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.03;
     floor_area 1559;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating5*1.047+1.89;

     object controller {
          name F2_C_55;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -449;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_55;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.992+4.96;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -449;
          base_power LIGHTS*1.3332;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B56;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B56;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B56;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B56;
}

object house {
     name F2_H_56;
     //Residential_2
     parent F2_tpm_rt_B56;
     schedule_skew 1288;
     Rroof 31.96;
     Rwall 17.40;
     Rfloor 15.78;
     Rdoors 5;
     Rwindows 1.83;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.39;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1154;
     number_of_doors 2;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating2*0.988+2.26;

     object controller {
          name F2_C_56;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1288;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_56;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.964+3.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1288;
          base_power LIGHTS*2.3104;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power CLOTHESWASHER*0.4184;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power REFRIGERATOR*0.8776;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power DRYER*1.1441;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power FREEZER*1.1158;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power RANGE*0.7295;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 1288;
          base_power MICROWAVE*0.9779;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B57;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B57;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B57;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B57;
}

object house {
     name F2_H_57;
     //Residential_2
     parent F2_tpm_rt_B57;
     schedule_skew -324;
     Rroof 27.87;
     Rwall 19.07;
     Rfloor 15.18;
     Rdoors 5;
     Rwindows 1.82;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.37;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 857;
     number_of_doors 1;
     air_temperature 70.0;
     mass_temperature 70.0;
     heating_setpoint heating1*0.985+0.07;

     object controller {
          name F2_C_57;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -324;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_57;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.014+3.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -324;
          base_power LIGHTS*1.6977;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -324;
          base_power CLOTHESWASHER*0.9633;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -324;
          base_power REFRIGERATOR*0.7121;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -324;
          base_power DRYER*0.9107;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -324;
          base_power FREEZER*0.7154;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -324;
          base_power RANGE*0.7676;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -324;
          base_power MICROWAVE*0.5391;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B58;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B58;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B58;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B58;
}

object house {
     name F2_H_58;
     //Residential_5
     parent F2_tpm_rt_B58;
     schedule_skew -429;
     Rroof 16.57;
     Rwall 4.96;
     Rfloor 5.47;
     Rdoors 3;
     Rwindows 0.99;
     airchange_per_hour 1.29;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.27;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.82;
     floor_area 629;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating1*1.019+1.05;

     object controller {
          name F2_C_58;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -429;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_58;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.992+5.26;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -429;
          base_power LIGHTS*1.1914;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -429;
          base_power CLOTHESWASHER*0.5749;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -429;
          base_power REFRIGERATOR*0.8272;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -429;
          base_power DRYER*0.6667;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -429;
          base_power FREEZER*0.7175;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -429;
          base_power RANGE*0.6079;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -429;
          base_power MICROWAVE*0.9150;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B59;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B59;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B59;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B59;
}

object house {
     name F2_H_59;
     //Residential_5
     parent F2_tpm_rt_B59;
     schedule_skew 362;
     Rroof 11.65;
     Rwall 7.22;
     Rfloor 5.94;
     Rdoors 3;
     Rwindows 1.32;
     airchange_per_hour 1.45;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 775;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*1.041+1.31;

     object controller {
          name F2_C_59;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 362;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_59;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.033+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 362;
          base_power LIGHTS*0.9809;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 362;
          base_power CLOTHESWASHER*0.7030;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 362;
          base_power REFRIGERATOR*0.7567;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 362;
          base_power DRYER*0.5964;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 362;
          base_power FREEZER*0.3590;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 362;
          base_power RANGE*0.5900;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 362;
          base_power MICROWAVE*0.9085;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B60;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B60;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B60;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B60;
}

object house {
     name F2_H_60;
     //Residential_1
     parent F2_tpm_rt_B60;
     schedule_skew -119;
     Rroof 21.84;
     Rwall 9.64;
     Rfloor 10.72;
     Rdoors 3;
     Rwindows 1.66;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.97;
     floor_area 649;
     number_of_doors 1;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating8*1.019+1.94;

     object controller {
          name F2_C_60;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -119;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_60;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.952+4.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -119;
          base_power LIGHTS*1.4994;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B61;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B61;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B61;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B61;
}

object house {
     name F2_H_61;
     //Residential_3
     parent F2_tpm_rt_B61;
     schedule_skew -640;
     Rroof 20.90;
     Rwall 8.73;
     Rfloor 10.08;
     Rdoors 3;
     Rwindows 1.66;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.52;
     floor_area 2438;
     number_of_doors 3;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating5*0.975+0.54;

     object controller {
          name F2_C_61;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -640;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_61;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.040+5.75;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -640;
          base_power LIGHTS*1.8473;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -640;
          base_power CLOTHESWASHER*1.0451;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -640;
          base_power REFRIGERATOR*0.9502;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -640;
          base_power DRYER*1.3363;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -640;
          base_power FREEZER*1.5989;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -640;
          base_power RANGE*0.9944;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -640;
          base_power MICROWAVE*1.3410;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B62;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B62;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B62;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B62;
}

object house {
     name F2_H_62;
     //Residential_2
     parent F2_tpm_rt_B62;
     schedule_skew 1497;
     Rroof 32.03;
     Rwall 21.22;
     Rfloor 16.90;
     Rdoors 5;
     Rwindows 2.11;
     airchange_per_hour 1.05;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.11;
     floor_area 1291;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating4*1.007+0.50;

     object controller {
          name F2_C_62;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1497;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_62;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.049+2.50;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1497;
          base_power LIGHTS*2.1789;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power CLOTHESWASHER*1.1062;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power REFRIGERATOR*1.0801;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power DRYER*0.9075;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power FREEZER*1.1458;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power RANGE*0.8373;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1497;
          base_power MICROWAVE*0.8042;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B63;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B63;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B63;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B63;
}

object house {
     name F2_H_63;
     //Residential_2
     parent F2_tpm_rt_B63;
     schedule_skew -2133;
     Rroof 29.84;
     Rwall 20.04;
     Rfloor 13.30;
     Rdoors 5;
     Rwindows 1.61;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.74;
     floor_area 774;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating8*1.002+0.08;

     object controller {
          name F2_C_63;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2133;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_63;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.980+4.63;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2133;
          base_power LIGHTS*1.4880;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power CLOTHESWASHER*0.6384;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power REFRIGERATOR*0.4494;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power DRYER*0.8485;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power FREEZER*0.5264;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power RANGE*0.5778;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2133;
          base_power MICROWAVE*0.4299;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B64;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B64;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B64;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B64;
}

object house {
     name F2_H_64;
     //Residential_1
     parent F2_tpm_rt_B64;
     schedule_skew 698;
     Rroof 22.48;
     Rwall 13.04;
     Rfloor 11.94;
     Rdoors 3;
     Rwindows 0.83;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.30;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.68;
     floor_area 702;
     number_of_doors 1;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating6*0.993+0.45;

     object controller {
          name F2_C_64;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 698;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_64;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.991+2.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 698;
          base_power LIGHTS*1.0330;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 698;
          base_power CLOTHESWASHER*0.5726;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 698;
          base_power REFRIGERATOR*0.8116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 698;
          base_power DRYER*0.6603;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 698;
          base_power RANGE*0.3147;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 698;
          base_power MICROWAVE*0.6771;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B65;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B65;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B65;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B65;
}

object house {
     name F2_H_65;
     //Residential_1
     parent F2_tpm_rt_B65;
     schedule_skew -2221;
     Rroof 20.80;
     Rwall 11.89;
     Rfloor 11.35;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.75;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.55;
     floor_area 1353;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating5*0.965+0.33;

     object controller {
          name F2_C_65;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2221;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_65;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.039+5.59;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2221;
          base_power LIGHTS*1.9338;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2221;
          base_power CLOTHESWASHER*0.9526;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2221;
          base_power REFRIGERATOR*0.6208;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -2221;
          base_power DRYER*1.1852;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -2221;
          base_power RANGE*0.3670;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2221;
          base_power MICROWAVE*1.1013;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B66;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B66;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B66;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B66;
}

object house {
     name F2_H_66;
     //Residential_3
     parent F2_tpm_rt_B66;
     schedule_skew -1946;
     Rroof 18.63;
     Rwall 8.85;
     Rfloor 10.58;
     Rdoors 3;
     Rwindows 1.15;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 2781;
     number_of_doors 3;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating4*0.986+2.55;

     object controller {
          name F2_C_66;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1946;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_66;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.033+4.15;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1946;
          base_power LIGHTS*2.2235;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power CLOTHESWASHER*1.5510;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power REFRIGERATOR*0.9103;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power DRYER*1.7647;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power FREEZER*1.6961;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power RANGE*1.1479;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1946;
          base_power MICROWAVE*1.8072;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B67;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B67;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B67;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B67;
}

object house {
     name F2_H_67;
     //Residential_2
     parent F2_tpm_rt_B67;
     schedule_skew 1070;
     Rroof 34.09;
     Rwall 18.94;
     Rfloor 16.37;
     Rdoors 5;
     Rwindows 2.22;
     airchange_per_hour 1.17;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.82;
     floor_area 1040;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating2*0.972+1.54;

     object controller {
          name F2_C_67;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1070;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_67;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.991+2.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1070;
          base_power LIGHTS*1.4891;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power CLOTHESWASHER*0.4188;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power REFRIGERATOR*0.6262;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power DRYER*0.8725;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power FREEZER*1.0282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power RANGE*1.0767;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1070;
          base_power MICROWAVE*0.7386;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B68;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B68;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B68;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B68;
}

object house {
     name F2_H_68;
     //Residential_2
     parent F2_tpm_rt_B68;
     schedule_skew -879;
     Rroof 31.37;
     Rwall 20.05;
     Rfloor 15.65;
     Rdoors 5;
     Rwindows 1.74;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.01;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.00;
     floor_area 1313;
     number_of_doors 2;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating1*1.005+2.01;

     object controller {
          name F2_C_68;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -879;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_68;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.951+5.00;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -879;
          base_power LIGHTS*1.8712;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -879;
          base_power CLOTHESWASHER*0.8836;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -879;
          base_power REFRIGERATOR*0.9809;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -879;
          base_power DRYER*0.7560;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -879;
          base_power FREEZER*0.7723;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -879;
          base_power RANGE*0.6477;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -879;
          base_power MICROWAVE*0.8540;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B69;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B69;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B69;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B69;
}

object house {
     name F2_H_69;
     //Residential_1
     parent F2_tpm_rt_B69;
     schedule_skew 614;
     Rroof 20.34;
     Rwall 13.18;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 1.51;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 1597;
     number_of_doors 2;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating4*1.026+0.58;

     object controller {
          name F2_C_69;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 614;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_69;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.970+2.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 614;
          base_power LIGHTS*2.6005;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B70;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B70;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B70;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B70;
}

object house {
     name F2_H_70;
     //Residential_5
     parent F2_tpm_rt_B70;
     schedule_skew 3427;
     Rroof 15.61;
     Rwall 5.51;
     Rfloor 4.68;
     Rdoors 3;
     Rwindows 1.67;
     airchange_per_hour 1.24;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.08;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.25;
     floor_area 637;
     number_of_doors 1;
     air_temperature 71.6;
     mass_temperature 71.6;
     heating_setpoint heating8*1.017+2.60;

     object controller {
          name F2_C_70;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 3427;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_70;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.954+4.47;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 3427;
          base_power LIGHTS*0.6922;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power CLOTHESWASHER*0.4613;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power REFRIGERATOR*0.6816;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power DRYER*0.7888;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power FREEZER*0.6952;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power RANGE*0.3335;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 3427;
          base_power MICROWAVE*0.5955;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B71;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B71;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B71;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B71;
}

object house {
     name F2_H_71;
     //Residential_2
     parent F2_tpm_rt_B71;
     schedule_skew -1357;
     Rroof 33.14;
     Rwall 17.54;
     Rfloor 17.65;
     Rdoors 5;
     Rwindows 2.23;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.04;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.05;
     floor_area 642;
     number_of_doors 1;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating1*0.976+2.57;

     object controller {
          name F2_C_71;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1357;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_71;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.002+4.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1357;
          base_power LIGHTS*0.9039;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power CLOTHESWASHER*0.7009;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power REFRIGERATOR*0.6289;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power DRYER*0.6093;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power FREEZER*0.8476;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power RANGE*0.7438;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1357;
          base_power MICROWAVE*0.3885;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B72;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B72;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B72;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B72;
}

object house {
     name F2_H_72;
     //Residential_2
     parent F2_tpm_rt_B72;
     schedule_skew -534;
     Rroof 27.67;
     Rwall 20.27;
     Rfloor 16.27;
     Rdoors 5;
     Rwindows 1.92;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.77;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.00;
     floor_area 637;
     number_of_doors 1;
     air_temperature 68.2;
     mass_temperature 68.2;
     heating_setpoint heating8*1.022+1.04;

     object controller {
          name F2_C_72;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -534;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_72;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.951+5.27;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -534;
          base_power LIGHTS*1.8009;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -534;
          base_power CLOTHESWASHER*0.7859;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -534;
          base_power REFRIGERATOR*0.6413;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -534;
          base_power DRYER*0.6282;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -534;
          base_power FREEZER*0.8270;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -534;
          base_power RANGE*0.5771;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -534;
          base_power MICROWAVE*0.7508;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B73;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B73;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B73;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B73;
}

object house {
     name F2_H_73;
     //Residential_5
     parent F2_tpm_rt_B73;
     schedule_skew -289;
     Rroof 15.27;
     Rwall 4.65;
     Rfloor 4.57;
     Rdoors 3;
     Rwindows 0.92;
     airchange_per_hour 1.29;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.06;
     floor_area 756;
     number_of_doors 1;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating8*1.017+1.50;

     object controller {
          name F2_C_73;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -289;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_73;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.032+5.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -289;
          base_power LIGHTS*0.8913;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -289;
          base_power CLOTHESWASHER*0.7054;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -289;
          base_power REFRIGERATOR*0.5128;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -289;
          base_power DRYER*0.3812;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -289;
          base_power FREEZER*0.6697;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -289;
          base_power RANGE*0.7237;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -289;
          base_power MICROWAVE*0.7596;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B74;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B74;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B74;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B74;
}

object house {
     name F2_H_74;
     //Residential_1
     parent F2_tpm_rt_B74;
     schedule_skew 341;
     Rroof 16.10;
     Rwall 11.40;
     Rfloor 10.66;
     Rdoors 3;
     Rwindows 1.03;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.66;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 912;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating8*0.990+2.93;

     object controller {
          name F2_C_74;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 341;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_74;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.973+5.19;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 341;
          base_power LIGHTS*2.1563;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 341;
          base_power CLOTHESWASHER*0.6857;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 341;
          base_power REFRIGERATOR*1.0698;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 341;
          base_power DRYER*0.4513;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 341;
          base_power RANGE*0.1867;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 341;
          base_power MICROWAVE*0.5326;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B75;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B75;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B75;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B75;
}

object house {
     name F2_H_75;
     //Residential_3
     parent F2_tpm_rt_B75;
     schedule_skew -1152;
     Rroof 22.90;
     Rwall 9.68;
     Rfloor 10.64;
     Rdoors 3;
     Rwindows 0.86;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.62;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 3585;
     number_of_doors 4;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating7*0.998+0.07;

     object controller {
          name F2_C_75;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1152;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_75;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.017+3.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1152;
          base_power LIGHTS*2.2667;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power CLOTHESWASHER*0.9479;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power REFRIGERATOR*1.5702;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power DRYER*1.5940;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power FREEZER*1.1193;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power RANGE*1.4709;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1152;
          base_power MICROWAVE*1.9771;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B76;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B76;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B76;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B76;
}

object house {
     name F2_H_76;
     //Residential_1
     parent F2_tpm_rt_B76;
     schedule_skew -209;
     Rroof 15.07;
     Rwall 11.33;
     Rfloor 10.12;
     Rdoors 3;
     Rwindows 1.59;
     airchange_per_hour 0.97;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.01;
     floor_area 1288;
     number_of_doors 2;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating4*0.978+1.94;

     object controller {
          name F2_C_76;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -209;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_76;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.981+3.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -209;
          base_power LIGHTS*1.5337;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B77;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B77;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B77;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B77;
}

object house {
     name F2_H_77;
     //Residential_4
     parent F2_tpm_rt_B77;
     schedule_skew 1013;
     Rroof 25.10;
     Rwall 21.74;
     Rfloor 15.17;
     Rdoors 5;
     Rwindows 1.95;
     airchange_per_hour 0.93;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.96;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.75;
     floor_area 3363;
     number_of_doors 4;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating8*1.011+2.37;

     object controller {
          name F2_C_77;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1013;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_77;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.985+5.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1013;
          base_power LIGHTS*3.7770;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power CLOTHESWASHER*0.8962;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power REFRIGERATOR*1.3391;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power DRYER*1.5929;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power FREEZER*1.4832;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power RANGE*1.6564;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1013;
          base_power MICROWAVE*1.4884;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B78;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B78;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B78;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B78;
}

object house {
     name F2_H_78;
     //Residential_4
     parent F2_tpm_rt_B78;
     schedule_skew -572;
     Rroof 25.21;
     Rwall 21.54;
     Rfloor 16.26;
     Rdoors 5;
     Rwindows 1.94;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 2935;
     number_of_doors 3;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating5*1.038+2.21;

     object controller {
          name F2_C_78;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -572;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_78;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.022+3.75;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -572;
          base_power LIGHTS*3.1050;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -572;
          base_power CLOTHESWASHER*1.5056;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -572;
          base_power REFRIGERATOR*1.0491;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -572;
          base_power DRYER*1.1717;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -572;
          base_power FREEZER*1.6922;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -572;
          base_power RANGE*1.7842;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -572;
          base_power MICROWAVE*0.9380;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B79;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B79;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B79;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B79;
}

object house {
     name F2_H_79;
     //Residential_3
     parent F2_tpm_rt_B79;
     schedule_skew -349;
     Rroof 17.57;
     Rwall 10.31;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.74;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.77;
     floor_area 3409;
     number_of_doors 4;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating6*1.044+1.07;

     object controller {
          name F2_C_79;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -349;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_79;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.046+5.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -349;
          base_power LIGHTS*3.8137;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -349;
          base_power CLOTHESWASHER*0.7333;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -349;
          base_power REFRIGERATOR*1.8613;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -349;
          base_power DRYER*1.4197;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -349;
          base_power FREEZER*1.1586;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -349;
          base_power RANGE*1.1848;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -349;
          base_power MICROWAVE*1.0180;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B80;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B80;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B80;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B80;
}

object house {
     name F2_H_80;
     //Residential_1
     parent F2_tpm_rt_B80;
     schedule_skew 413;
     Rroof 21.83;
     Rwall 9.54;
     Rfloor 11.49;
     Rdoors 3;
     Rwindows 1.39;
     airchange_per_hour 1.14;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.10;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 1206;
     number_of_doors 2;
     air_temperature 71.3;
     mass_temperature 71.3;
     heating_setpoint heating6*0.990+0.90;

     object controller {
          name F2_C_80;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 413;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_80;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.044+4.26;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 413;
          base_power LIGHTS*1.0093;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B81;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B81;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B81;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B81;
}

object house {
     name F2_H_81;
     //Residential_4
     parent F2_tpm_rt_B81;
     schedule_skew -504;
     Rroof 30.88;
     Rwall 19.09;
     Rfloor 13.07;
     Rdoors 5;
     Rwindows 2.09;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 2895;
     number_of_doors 3;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating5*1.002+0.28;

     object controller {
          name F2_C_81;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -504;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_81;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.990+5.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -504;
          base_power LIGHTS*3.2812;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -504;
          base_power CLOTHESWASHER*0.9169;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -504;
          base_power REFRIGERATOR*1.7295;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -504;
          base_power DRYER*1.8474;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -504;
          base_power FREEZER*0.9209;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -504;
          base_power RANGE*0.9177;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -504;
          base_power MICROWAVE*1.3741;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B82;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B82;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B82;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B82;
}

object house {
     name F2_H_82;
     //Residential_1
     parent F2_tpm_rt_B82;
     schedule_skew -126;
     Rroof 20.71;
     Rwall 8.45;
     Rfloor 10.91;
     Rdoors 3;
     Rwindows 0.89;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.80;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.27;
     floor_area 675;
     number_of_doors 1;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating3*1.019+2.68;

     object controller {
          name F2_C_82;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -126;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_82;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.013+3.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -126;
          base_power LIGHTS*0.9332;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B83;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B83;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B83;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B83;
}

object house {
     name F2_H_83;
     //Residential_5
     parent F2_tpm_rt_B83;
     schedule_skew -593;
     Rroof 13.37;
     Rwall 7.94;
     Rfloor 5.53;
     Rdoors 3;
     Rwindows 1.37;
     airchange_per_hour 1.47;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.36;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.35;
     floor_area 789;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating1*0.966+1.96;

     object controller {
          name F2_C_83;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -593;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_83;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.981+3.20;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -593;
          base_power LIGHTS*1.0532;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -593;
          base_power CLOTHESWASHER*0.6069;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -593;
          base_power REFRIGERATOR*0.7178;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -593;
          base_power DRYER*0.9946;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -593;
          base_power FREEZER*0.7773;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -593;
          base_power RANGE*0.6788;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -593;
          base_power MICROWAVE*0.4084;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B84;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B84;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B84;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B84;
}

object house {
     name F2_H_84;
     //Residential_2
     parent F2_tpm_rt_B84;
     schedule_skew 91;
     Rroof 29.17;
     Rwall 16.13;
     Rfloor 14.60;
     Rdoors 5;
     Rwindows 1.84;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.20;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.88;
     floor_area 1550;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating1*0.996+2.76;

     object controller {
          name F2_C_84;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 91;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_84;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.981+3.45;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 91;
          base_power LIGHTS*1.3691;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 91;
          base_power CLOTHESWASHER*1.2147;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 91;
          base_power REFRIGERATOR*1.1110;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 91;
          base_power DRYER*1.4006;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 91;
          base_power FREEZER*0.8482;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 91;
          base_power RANGE*1.3052;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 91;
          base_power MICROWAVE*0.7110;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B85;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B85;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B85;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B85;
}

object house {
     name F2_H_85;
     //Residential_5
     parent F2_tpm_rt_B85;
     schedule_skew 2421;
     Rroof 12.44;
     Rwall 4.94;
     Rfloor 4.42;
     Rdoors 3;
     Rwindows 1.06;
     airchange_per_hour 1.46;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.55;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.87;
     floor_area 838;
     number_of_doors 1;
     air_temperature 69.4;
     mass_temperature 69.4;
     heating_setpoint heating5*0.986+0.18;

     object controller {
          name F2_C_85;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2421;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_85;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.033+2.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2421;
          base_power LIGHTS*1.4819;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power CLOTHESWASHER*0.8724;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power REFRIGERATOR*0.6759;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power DRYER*0.6113;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power FREEZER*1.0172;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power RANGE*0.5643;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 2421;
          base_power MICROWAVE*0.5277;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B86;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B86;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B86;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B86;
}

object house {
     name F2_H_86;
     //Residential_2
     parent F2_tpm_rt_B86;
     schedule_skew 1914;
     Rroof 25.76;
     Rwall 17.12;
     Rfloor 12.35;
     Rdoors 5;
     Rwindows 1.70;
     airchange_per_hour 1.12;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.29;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.93;
     floor_area 1398;
     number_of_doors 2;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating1*1.014+1.72;

     object controller {
          name F2_C_86;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1914;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_86;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.959+3.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1914;
          base_power LIGHTS*2.6689;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power CLOTHESWASHER*0.9107;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power REFRIGERATOR*0.5398;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power DRYER*0.9643;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power FREEZER*0.5556;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power RANGE*0.9244;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 1914;
          base_power MICROWAVE*0.5264;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B87;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B87;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B87;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B87;
}

object house {
     name F2_H_87;
     //Residential_1
     parent F2_tpm_rt_B87;
     schedule_skew 554;
     Rroof 22.40;
     Rwall 8.17;
     Rfloor 11.35;
     Rdoors 3;
     Rwindows 1.48;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.08;
     floor_area 944;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating8*0.987+0.89;

     object controller {
          name F2_C_87;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 554;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_87;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.970+2.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 554;
          base_power LIGHTS*1.0425;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B88;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B88;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B88;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B88;
}

object house {
     name F2_H_88;
     //Residential_3
     parent F2_tpm_rt_B88;
     schedule_skew 86;
     Rroof 19.25;
     Rwall 11.21;
     Rfloor 10.88;
     Rdoors 3;
     Rwindows 1.20;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.05;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.20;
     floor_area 2946;
     number_of_doors 3;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating4*0.952+0.95;

     object controller {
          name F2_C_88;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 86;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_88;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.954+2.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 86;
          base_power LIGHTS*2.5961;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 86;
          base_power CLOTHESWASHER*0.9332;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 86;
          base_power REFRIGERATOR*1.5043;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 86;
          base_power DRYER*1.1502;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 86;
          base_power FREEZER*1.6218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 86;
          base_power RANGE*1.4103;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 86;
          base_power MICROWAVE*0.8059;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B89;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B89;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B89;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B89;
}

object house {
     name F2_H_89;
     //Residential_2
     parent F2_tpm_rt_B89;
     schedule_skew -285;
     Rroof 27.85;
     Rwall 21.60;
     Rfloor 12.68;
     Rdoors 5;
     Rwindows 1.54;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 633;
     number_of_doors 1;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating1*0.981+0.58;

     object controller {
          name F2_C_89;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -285;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_89;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.037+5.50;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -285;
          base_power LIGHTS*1.5893;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -285;
          base_power CLOTHESWASHER*0.4157;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -285;
          base_power REFRIGERATOR*0.6054;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -285;
          base_power DRYER*0.5645;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -285;
          base_power FREEZER*0.7590;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -285;
          base_power RANGE*0.6793;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -285;
          base_power MICROWAVE*0.8479;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B90;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B90;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B90;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B90;
}

object house {
     name F2_H_90;
     //Residential_3
     parent F2_tpm_rt_B90;
     schedule_skew 547;
     Rroof 18.03;
     Rwall 12.70;
     Rfloor 11.82;
     Rdoors 3;
     Rwindows 0.98;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.71;
     floor_area 3322;
     number_of_doors 4;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating1*1.035+2.74;

     object controller {
          name F2_C_90;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 547;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_90;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.976+5.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 547;
          base_power LIGHTS*1.5390;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 547;
          base_power CLOTHESWASHER*1.7484;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 547;
          base_power REFRIGERATOR*1.9523;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 547;
          base_power DRYER*1.7946;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 547;
          base_power FREEZER*1.4278;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 547;
          base_power RANGE*0.9299;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 547;
          base_power MICROWAVE*1.5345;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B91;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B91;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B91;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B91;
}

object house {
     name F2_H_91;
     //Residential_1
     parent F2_tpm_rt_B91;
     schedule_skew 615;
     Rroof 21.61;
     Rwall 8.23;
     Rfloor 11.83;
     Rdoors 3;
     Rwindows 1.18;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.61;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.17;
     floor_area 1080;
     number_of_doors 2;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating8*0.974+2.38;

     object controller {
          name F2_C_91;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 615;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_91;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.980+5.61;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 615;
          base_power LIGHTS*1.3428;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.65;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B92;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B92;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B92;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B92;
}

object house {
     name F2_H_92;
     //Residential_5
     parent F2_tpm_rt_B92;
     schedule_skew 1975;
     Rroof 14.28;
     Rwall 6.26;
     Rfloor 4.05;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 1.39;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.19;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.26;
     floor_area 807;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*1.030+0.71;

     object controller {
          name F2_C_92;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1975;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_92;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.002+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1975;
          base_power LIGHTS*0.9408;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power CLOTHESWASHER*0.5780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power REFRIGERATOR*0.4984;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power DRYER*0.7974;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power FREEZER*0.6331;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power RANGE*0.6766;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 1975;
          base_power MICROWAVE*0.4376;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B93;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B93;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B93;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B93;
}

object house {
     name F2_H_93;
     //Residential_1
     parent F2_tpm_rt_B93;
     schedule_skew 283;
     Rroof 18.82;
     Rwall 9.08;
     Rfloor 10.81;
     Rdoors 3;
     Rwindows 1.51;
     airchange_per_hour 0.81;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.34;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.36;
     floor_area 918;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating2*0.950+1.11;

     object controller {
          name F2_C_93;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 283;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_93;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.038+5.51;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 283;
          base_power LIGHTS*2.1519;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 283;
          base_power CLOTHESWASHER*0.5152;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 283;
          base_power REFRIGERATOR*0.4936;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 283;
          base_power DRYER*0.5895;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 283;
          base_power RANGE*0.3825;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 283;
          base_power MICROWAVE*0.6764;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B94;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B94;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B94;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B94;
}

object house {
     name F2_H_94;
     //Residential_3
     parent F2_tpm_rt_B94;
     schedule_skew -15;
     Rroof 17.26;
     Rwall 11.23;
     Rfloor 10.74;
     Rdoors 3;
     Rwindows 1.22;
     airchange_per_hour 0.95;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.73;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 2395;
     number_of_doors 3;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating8*1.021+0.67;

     object controller {
          name F2_C_94;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -15;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_94;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.018+2.03;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -15;
          base_power LIGHTS*3.0873;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -15;
          base_power CLOTHESWASHER*1.3792;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -15;
          base_power REFRIGERATOR*1.6408;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -15;
          base_power DRYER*1.3160;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -15;
          base_power FREEZER*1.5887;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -15;
          base_power RANGE*1.3887;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -15;
          base_power MICROWAVE*1.6311;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B95;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B95;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B95;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B95;
}

object house {
     name F2_H_95;
     //Residential_1
     parent F2_tpm_rt_B95;
     schedule_skew 73;
     Rroof 20.55;
     Rwall 11.53;
     Rfloor 11.56;
     Rdoors 3;
     Rwindows 1.47;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.13;
     floor_area 1309;
     number_of_doors 2;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating7*0.959+0.23;

     object controller {
          name F2_C_95;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 73;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_95;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.951+2.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 73;
          base_power LIGHTS*2.5154;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 73;
          base_power CLOTHESWASHER*1.0298;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 73;
          base_power REFRIGERATOR*1.0578;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 73;
          base_power DRYER*0.5358;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 73;
          base_power RANGE*0.4264;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 73;
          base_power MICROWAVE*0.9691;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B96;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B96;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B96;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B96;
}

object house {
     name F2_H_96;
     //Residential_1
     parent F2_tpm_rt_B96;
     schedule_skew 2184;
     Rroof 16.79;
     Rwall 11.26;
     Rfloor 11.07;
     Rdoors 3;
     Rwindows 0.95;
     airchange_per_hour 1.08;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.81;
     floor_area 828;
     number_of_doors 1;
     air_temperature 69.2;
     mass_temperature 69.2;
     heating_setpoint heating7*1.020+0.13;

     object controller {
          name F2_C_96;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 2184;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_96;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.972+3.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 2184;
          base_power LIGHTS*0.8897;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B97;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B97;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B97;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B97;
}

object house {
     name F2_H_97;
     //Residential_5
     parent F2_tpm_rt_B97;
     schedule_skew -2797;
     Rroof 11.10;
     Rwall 4.81;
     Rfloor 4.31;
     Rdoors 3;
     Rwindows 1.73;
     airchange_per_hour 1.29;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.01;
     floor_area 821;
     number_of_doors 1;
     air_temperature 68.4;
     mass_temperature 68.4;
     heating_setpoint heating8*0.952+0.45;

     object controller {
          name F2_C_97;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2797;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_97;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.046+2.81;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2797;
          base_power LIGHTS*1.9292;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power CLOTHESWASHER*0.9204;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power REFRIGERATOR*0.5891;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power DRYER*0.7184;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power FREEZER*0.8039;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power RANGE*0.5067;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -2797;
          base_power MICROWAVE*0.7116;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B98;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B98;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B98;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B98;
}

object house {
     name F2_H_98;
     //Residential_5
     parent F2_tpm_rt_B98;
     schedule_skew 1904;
     Rroof 16.52;
     Rwall 4.98;
     Rfloor 5.86;
     Rdoors 3;
     Rwindows 1.66;
     airchange_per_hour 1.42;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.02;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.44;
     floor_area 892;
     number_of_doors 1;
     air_temperature 70.3;
     mass_temperature 70.3;
     heating_setpoint heating8*1.037+1.24;

     object controller {
          name F2_C_98;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1904;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_98;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.994+4.53;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1904;
          base_power LIGHTS*1.2857;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power CLOTHESWASHER*1.0797;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power REFRIGERATOR*0.8711;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power DRYER*1.0800;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power FREEZER*0.8860;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power RANGE*0.5412;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1904;
          base_power MICROWAVE*0.6924;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B99;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B99;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B99;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B99;
}

object house {
     name F2_H_99;
     //Residential_5
     parent F2_tpm_rt_B99;
     schedule_skew 505;
     Rroof 11.09;
     Rwall 6.32;
     Rfloor 5.44;
     Rdoors 3;
     Rwindows 0.83;
     airchange_per_hour 1.39;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.33;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.09;
     floor_area 648;
     number_of_doors 1;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating7*1.002+1.76;

     object controller {
          name F2_C_99;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 505;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_99;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.983+2.07;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 505;
          base_power LIGHTS*1.4878;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 505;
          base_power CLOTHESWASHER*0.5262;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 505;
          base_power REFRIGERATOR*0.6212;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew 505;
          base_power DRYER*0.4135;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 505;
          base_power FREEZER*0.3985;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 505;
          base_power RANGE*0.9139;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 505;
          base_power MICROWAVE*0.7716;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F2_triplex_node_B;
     to F2_tpm_flatrate_B100;
     groupid F2_Triplex_Line;
     phases BS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_flatrate_B100;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases BS;
     name F2_tpm_rt_B100;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_B100;
}

object house {
     name F2_H_100;
     //Residential_3
     parent F2_tpm_rt_B100;
     schedule_skew -165;
     Rroof 15.22;
     Rwall 8.33;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 0.90;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.08;
     floor_area 3005;
     number_of_doors 4;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating3*0.989+0.35;

     object controller {
          name F2_C_100;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -165;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_100;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.047+3.35;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -165;
          base_power LIGHTS*1.9722;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -165;
          base_power CLOTHESWASHER*0.6850;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -165;
          base_power REFRIGERATOR*1.8778;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -165;
          base_power DRYER*1.8030;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew -165;
          base_power FREEZER*1.1097;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -165;
          base_power RANGE*0.6538;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -165;
          base_power MICROWAVE*1.7914;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C101;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C101;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C101;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C101;
}

object house {
     name F2_H_101;
     //Residential_4
     parent F2_tpm_rt_C101;
     schedule_skew -72;
     Rroof 34.51;
     Rwall 17.89;
     Rfloor 15.52;
     Rdoors 5;
     Rwindows 1.29;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.41;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.12;
     floor_area 3128;
     number_of_doors 4;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating6*1.017+0.15;

     object controller {
          name F2_C_101;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -72;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_101;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.033+2.09;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -72;
          base_power LIGHTS*2.6031;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -72;
          base_power CLOTHESWASHER*1.0606;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -72;
          base_power REFRIGERATOR*1.6173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -72;
          base_power DRYER*1.0012;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -72;
          base_power FREEZER*0.7486;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -72;
          base_power RANGE*1.1710;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -72;
          base_power MICROWAVE*1.5483;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C102;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C102;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C102;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C102;
}

object house {
     name F2_H_102;
     //Residential_1
     parent F2_tpm_rt_C102;
     schedule_skew 124;
     Rroof 22.92;
     Rwall 13.66;
     Rfloor 11.44;
     Rdoors 3;
     Rwindows 1.68;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.59;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.18;
     floor_area 1398;
     number_of_doors 2;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating6*1.026+2.41;

     object controller {
          name F2_C_102;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 124;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_102;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.953+5.44;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 124;
          base_power LIGHTS*1.2521;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 124;
          base_power CLOTHESWASHER*0.6130;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 124;
          base_power REFRIGERATOR*0.9803;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 124;
          base_power DRYER*0.8264;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 124;
          base_power RANGE*0.5458;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 124;
          base_power MICROWAVE*1.0260;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C103;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C103;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C103;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C103;
}

object house {
     name F2_H_103;
     //Residential_4
     parent F2_tpm_rt_C103;
     schedule_skew -648;
     Rroof 26.57;
     Rwall 19.82;
     Rfloor 16.19;
     Rdoors 5;
     Rwindows 2.07;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.15;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.67;
     floor_area 2150;
     number_of_doors 3;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating5*0.992+0.14;

     object controller {
          name F2_C_103;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -648;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_103;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.017+4.13;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -648;
          base_power LIGHTS*2.8735;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -648;
          base_power CLOTHESWASHER*1.5762;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -648;
          base_power REFRIGERATOR*0.6479;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -648;
          base_power DRYER*1.3933;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -648;
          base_power FREEZER*0.7153;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -648;
          base_power RANGE*1.0377;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -648;
          base_power MICROWAVE*0.8146;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C104;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C104;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C104;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C104;
}

object house {
     name F2_H_104;
     //Residential_1
     parent F2_tpm_rt_C104;
     schedule_skew 749;
     Rroof 18.13;
     Rwall 13.01;
     Rfloor 11.49;
     Rdoors 3;
     Rwindows 1.64;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.21;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.80;
     floor_area 1095;
     number_of_doors 2;
     air_temperature 70.7;
     mass_temperature 70.7;
     heating_setpoint heating7*1.041+0.63;

     object controller {
          name F2_C_104;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 749;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_104;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.019+2.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 749;
          base_power LIGHTS*1.8373;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C105;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C105;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C105;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C105;
}

object house {
     name F2_H_105;
     //Residential_3
     parent F2_tpm_rt_C105;
     schedule_skew 687;
     Rroof 19.74;
     Rwall 8.16;
     Rfloor 11.61;
     Rdoors 3;
     Rwindows 1.05;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.83;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.54;
     floor_area 3875;
     number_of_doors 4;
     air_temperature 69.1;
     mass_temperature 69.1;
     heating_setpoint heating8*1.037+0.04;

     object controller {
          name F2_C_105;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 687;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_105;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.999+5.79;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 687;
          base_power LIGHTS*1.7271;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 687;
          base_power CLOTHESWASHER*1.6685;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 687;
          base_power REFRIGERATOR*1.4640;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 687;
          base_power DRYER*1.3542;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 687;
          base_power FREEZER*2.0243;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 687;
          base_power RANGE*1.4914;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 687;
          base_power MICROWAVE*1.3248;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C106;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C106;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C106;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C106;
}

object house {
     name F2_H_106;
     //Residential_2
     parent F2_tpm_rt_C106;
     schedule_skew 733;
     Rroof 34.85;
     Rwall 19.72;
     Rfloor 12.60;
     Rdoors 5;
     Rwindows 1.91;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.44;
     floor_area 611;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.013+1.93;

     object controller {
          name F2_C_106;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 733;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_106;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.991+4.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 733;
          base_power LIGHTS*1.7033;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 733;
          base_power CLOTHESWASHER*0.3845;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 733;
          base_power REFRIGERATOR*0.9287;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 733;
          base_power DRYER*0.8916;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 733;
          base_power FREEZER*0.8566;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 733;
          base_power RANGE*0.7463;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 733;
          base_power MICROWAVE*0.9096;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C107;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C107;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C107;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C107;
}

object house {
     name F2_H_107;
     //Residential_2
     parent F2_tpm_rt_C107;
     schedule_skew -1171;
     Rroof 26.96;
     Rwall 16.92;
     Rfloor 16.39;
     Rdoors 5;
     Rwindows 1.66;
     airchange_per_hour 0.84;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.53;
     floor_area 1245;
     number_of_doors 2;
     air_temperature 71.4;
     mass_temperature 71.4;
     heating_setpoint heating3*1.042+1.84;

     object controller {
          name F2_C_107;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1171;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_107;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.046+2.89;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1171;
          base_power LIGHTS*1.9189;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power CLOTHESWASHER*0.9136;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power REFRIGERATOR*1.1127;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power DRYER*0.9235;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power FREEZER*1.2112;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power RANGE*1.2575;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -1171;
          base_power MICROWAVE*0.7039;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C108;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C108;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C108;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C108;
}

object house {
     name F2_H_108;
     //Residential_3
     parent F2_tpm_rt_C108;
     schedule_skew -1212;
     Rroof 20.64;
     Rwall 8.19;
     Rfloor 11.08;
     Rdoors 3;
     Rwindows 1.55;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.40;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.61;
     floor_area 3130;
     number_of_doors 4;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating2*1.027+1.06;

     object controller {
          name F2_C_108;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1212;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_108;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.967+5.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1212;
          base_power LIGHTS*1.5653;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power CLOTHESWASHER*0.6964;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power REFRIGERATOR*1.1377;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power DRYER*1.2845;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power FREEZER*1.6302;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power RANGE*0.7460;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -1212;
          base_power MICROWAVE*1.3396;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C109;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C109;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C109;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C109;
}

object house {
     name F2_H_109;
     //Residential_3
     parent F2_tpm_rt_C109;
     schedule_skew 520;
     Rroof 19.90;
     Rwall 10.77;
     Rfloor 11.65;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.79;
     floor_area 3305;
     number_of_doors 4;
     air_temperature 68.5;
     mass_temperature 68.5;
     heating_setpoint heating4*1.048+2.31;

     object controller {
          name F2_C_109;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 520;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_109;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.019+3.23;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 520;
          base_power LIGHTS*1.4434;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 520;
          base_power CLOTHESWASHER*1.7956;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 520;
          base_power REFRIGERATOR*1.3840;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 520;
          base_power DRYER*0.8164;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 520;
          base_power FREEZER*1.5071;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 520;
          base_power RANGE*1.3386;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 520;
          base_power MICROWAVE*1.7630;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C110;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C110;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C110;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C110;
}

object house {
     name F2_H_110;
     //Residential_3
     parent F2_tpm_rt_C110;
     schedule_skew 523;
     Rroof 22.49;
     Rwall 8.44;
     Rfloor 10.31;
     Rdoors 3;
     Rwindows 1.58;
     airchange_per_hour 1.03;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.69;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.60;
     floor_area 2584;
     number_of_doors 3;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating3*1.016+0.13;

     object controller {
          name F2_C_110;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 523;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_110;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.955+2.90;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 523;
          base_power LIGHTS*1.4538;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 523;
          base_power CLOTHESWASHER*0.6169;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 523;
          base_power REFRIGERATOR*1.4730;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 523;
          base_power DRYER*0.7011;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 523;
          base_power FREEZER*1.6550;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 523;
          base_power RANGE*1.6313;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 523;
          base_power MICROWAVE*1.6230;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C111;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C111;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C111;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C111;
}

object house {
     name F2_H_111;
     //Residential_5
     parent F2_tpm_rt_C111;
     schedule_skew 424;
     Rroof 14.38;
     Rwall 5.00;
     Rfloor 5.09;
     Rdoors 3;
     Rwindows 1.62;
     airchange_per_hour 1.38;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.56;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.01;
     floor_area 737;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating7*0.998+2.61;

     object controller {
          name F2_C_111;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 424;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_111;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.035+4.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 424;
          base_power LIGHTS*1.4406;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 424;
          base_power CLOTHESWASHER*0.6073;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 424;
          base_power REFRIGERATOR*0.6139;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 424;
          base_power DRYER*0.8074;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 424;
          base_power FREEZER*0.4587;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 424;
          base_power RANGE*0.9465;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 424;
          base_power MICROWAVE*0.5271;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C112;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C112;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C112;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C112;
}

object house {
     name F2_H_112;
     //Residential_1
     parent F2_tpm_rt_C112;
     schedule_skew -1560;
     Rroof 15.98;
     Rwall 9.94;
     Rfloor 11.77;
     Rdoors 3;
     Rwindows 1.17;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.63;
     floor_area 1007;
     number_of_doors 2;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating6*0.994+0.20;

     object controller {
          name F2_C_112;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1560;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_112;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*1.032+3.99;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1560;
          base_power LIGHTS*1.8328;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C113;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C113;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C113;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C113;
}

object house {
     name F2_H_113;
     //Residential_5
     parent F2_tpm_rt_C113;
     schedule_skew 419;
     Rroof 12.13;
     Rwall 5.63;
     Rfloor 5.81;
     Rdoors 3;
     Rwindows 0.93;
     airchange_per_hour 1.44;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.11;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.04;
     floor_area 636;
     number_of_doors 1;
     air_temperature 71.0;
     mass_temperature 71.0;
     heating_setpoint heating5*0.984+0.94;

     object controller {
          name F2_C_113;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 419;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_113;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.041+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 419;
          base_power LIGHTS*1.1714;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 419;
          base_power CLOTHESWASHER*0.3362;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 419;
          base_power REFRIGERATOR*0.4832;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 419;
          base_power DRYER*0.8852;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 419;
          base_power FREEZER*0.4975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 419;
          base_power RANGE*0.8718;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 419;
          base_power MICROWAVE*0.6191;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C114;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C114;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C114;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C114;
}

object house {
     name F2_H_114;
     //Residential_3
     parent F2_tpm_rt_C114;
     schedule_skew 816;
     Rroof 17.85;
     Rwall 13.87;
     Rfloor 10.49;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.46;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.21;
     floor_area 2652;
     number_of_doors 3;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating7*0.994+1.74;

     object controller {
          name F2_C_114;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 816;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_114;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.960+4.42;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 816;
          base_power LIGHTS*2.3469;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 816;
          base_power CLOTHESWASHER*0.9570;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew 816;
          base_power REFRIGERATOR*1.3979;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew 816;
          base_power DRYER*0.6491;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 816;
          base_power FREEZER*1.0339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 816;
          base_power RANGE*1.0029;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 816;
          base_power MICROWAVE*1.5455;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C115;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C115;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C115;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C115;
}

object house {
     name F2_H_115;
     //Residential_1
     parent F2_tpm_rt_C115;
     schedule_skew 765;
     Rroof 17.51;
     Rwall 10.37;
     Rfloor 10.45;
     Rdoors 3;
     Rwindows 1.52;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 1195;
     number_of_doors 2;
     air_temperature 68.6;
     mass_temperature 68.6;
     heating_setpoint heating8*1.003+1.70;

     object controller {
          name F2_C_115;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 765;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_115;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.048+3.58;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 765;
          base_power LIGHTS*2.2659;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C116;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C116;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C116;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C116;
}

object house {
     name F2_H_116;
     //Residential_2
     parent F2_tpm_rt_C116;
     schedule_skew -574;
     Rroof 29.33;
     Rwall 20.38;
     Rfloor 16.71;
     Rdoors 5;
     Rwindows 1.58;
     airchange_per_hour 0.88;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.68;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.13;
     floor_area 705;
     number_of_doors 1;
     air_temperature 70.4;
     mass_temperature 70.4;
     heating_setpoint heating8*0.985+2.44;

     object controller {
          name F2_C_116;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -574;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_116;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.969+5.48;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -574;
          base_power LIGHTS*0.7748;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -574;
          base_power CLOTHESWASHER*0.8866;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew -574;
          base_power REFRIGERATOR*0.8599;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -574;
          base_power DRYER*0.7452;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -574;
          base_power FREEZER*0.7265;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -574;
          base_power RANGE*0.6629;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -574;
          base_power MICROWAVE*0.5032;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C117;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C117;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C117;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C117;
}

object house {
     name F2_H_117;
     //Residential_2
     parent F2_tpm_rt_C117;
     schedule_skew -2100;
     Rroof 32.35;
     Rwall 16.13;
     Rfloor 12.56;
     Rdoors 5;
     Rwindows 1.97;
     airchange_per_hour 0.85;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.53;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 1510;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating5*1.020+2.86;

     object controller {
          name F2_C_117;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2100;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_117;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.030+2.36;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2100;
          base_power LIGHTS*1.3611;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power CLOTHESWASHER*0.6971;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power REFRIGERATOR*0.6702;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power DRYER*1.3118;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power FREEZER*1.0282;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power RANGE*1.0048;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -2100;
          base_power MICROWAVE*1.0650;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C118;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C118;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C118;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C118;
}

object house {
     name F2_H_118;
     //Residential_1
     parent F2_tpm_rt_C118;
     schedule_skew -1189;
     Rroof 22.66;
     Rwall 8.70;
     Rfloor 11.66;
     Rdoors 3;
     Rwindows 1.10;
     airchange_per_hour 0.96;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.35;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.43;
     floor_area 684;
     number_of_doors 1;
     air_temperature 68.3;
     mass_temperature 68.3;
     heating_setpoint heating7*1.007+1.79;

     object controller {
          name F2_C_118;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1189;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_118;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*0.984+3.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1189;
          base_power LIGHTS*1.7820;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C119;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C119;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C119;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C119;
}

object house {
     name F2_H_119;
     //Residential_5
     parent F2_tpm_rt_C119;
     schedule_skew -132;
     Rroof 15.54;
     Rwall 7.42;
     Rfloor 5.76;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.49;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.23;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.12;
     floor_area 739;
     number_of_doors 1;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating4*1.018+2.44;

     object controller {
          name F2_C_119;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -132;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_119;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling8*0.951+2.85;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -132;
          base_power LIGHTS*0.7076;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew -132;
          base_power CLOTHESWASHER*0.4533;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power REFRIGERATOR*0.7544;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -132;
          base_power DRYER*0.7056;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -132;
          base_power FREEZER*0.3647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power RANGE*0.9429;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -132;
          base_power MICROWAVE*0.6453;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C120;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C120;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C120;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C120;
}

object house {
     name F2_H_120;
     //Residential_1
     parent F2_tpm_rt_C120;
     schedule_skew 780;
     Rroof 20.17;
     Rwall 8.51;
     Rfloor 10.89;
     Rdoors 3;
     Rwindows 1.01;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.43;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.81;
     floor_area 1544;
     number_of_doors 2;
     air_temperature 70.1;
     mass_temperature 70.1;
     heating_setpoint heating3*1.007+0.39;

     object controller {
          name F2_C_120;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 780;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_120;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.960+4.14;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 780;
          base_power LIGHTS*2.0702;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C121;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C121;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C121;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C121;
}

object house {
     name F2_H_121;
     //Residential_3
     parent F2_tpm_rt_C121;
     schedule_skew 65;
     Rroof 15.14;
     Rwall 13.03;
     Rfloor 10.82;
     Rdoors 3;
     Rwindows 1.63;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.44;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.04;
     floor_area 3531;
     number_of_doors 4;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating1*0.995+0.00;

     object controller {
          name F2_C_121;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 65;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_121;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.996+2.49;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 65;
          base_power LIGHTS*2.0035;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 65;
          base_power CLOTHESWASHER*1.9275;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 65;
          base_power REFRIGERATOR*1.0121;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 65;
          base_power DRYER*0.8453;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew 65;
          base_power FREEZER*1.7946;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 65;
          base_power RANGE*0.9787;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 65;
          base_power MICROWAVE*1.9259;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.71;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C122;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C122;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C122;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C122;
}

object house {
     name F2_H_122;
     //Residential_1
     parent F2_tpm_rt_C122;
     schedule_skew -2014;
     Rroof 16.92;
     Rwall 11.45;
     Rfloor 10.79;
     Rdoors 3;
     Rwindows 1.26;
     airchange_per_hour 1.16;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.32;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.83;
     floor_area 1157;
     number_of_doors 2;
     air_temperature 68.7;
     mass_temperature 68.7;
     heating_setpoint heating1*1.020+2.03;

     object controller {
          name F2_C_122;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2014;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_122;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.026+3.56;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2014;
          base_power LIGHTS*2.2176;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power CLOTHESWASHER*1.1930;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power REFRIGERATOR*0.4297;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power DRYER*1.0463;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power RANGE*0.5727;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2014;
          base_power MICROWAVE*0.4279;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C123;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C123;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C123;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C123;
}

object house {
     name F2_H_123;
     //Residential_1
     parent F2_tpm_rt_C123;
     schedule_skew -564;
     Rroof 19.88;
     Rwall 9.79;
     Rfloor 11.11;
     Rdoors 3;
     Rwindows 1.13;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.70;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 1514;
     number_of_doors 2;
     air_temperature 71.7;
     mass_temperature 71.7;
     heating_setpoint heating2*0.990+0.84;

     object controller {
          name F2_C_123;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -564;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_123;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*1.042+4.95;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -564;
          base_power LIGHTS*1.5972;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.81;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C124;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C124;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C124;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C124;
}

object house {
     name F2_H_124;
     //Residential_1
     parent F2_tpm_rt_C124;
     schedule_skew -1380;
     Rroof 16.60;
     Rwall 13.01;
     Rfloor 10.38;
     Rdoors 3;
     Rwindows 1.00;
     airchange_per_hour 1.06;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.13;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.45;
     floor_area 1260;
     number_of_doors 2;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating2*0.978+1.05;

     object controller {
          name F2_C_124;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1380;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_124;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.966+2.17;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1380;
          base_power LIGHTS*0.9917;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power CLOTHESWASHER*1.2139;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power REFRIGERATOR*0.6084;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power DRYER*1.0043;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power RANGE*0.4678;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1380;
          base_power MICROWAVE*1.0636;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.93;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C125;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C125;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C125;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C125;
}

object house {
     name F2_H_125;
     //Residential_1
     parent F2_tpm_rt_C125;
     schedule_skew 1128;
     Rroof 22.92;
     Rwall 12.30;
     Rfloor 10.70;
     Rdoors 3;
     Rwindows 1.18;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.01;
     floor_area 780;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*1.046+1.09;

     object controller {
          name F2_C_125;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1128;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_125;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.041+2.78;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 8.000;
           range_low -4.000;
           ramp_high 2.200;
           ramp_low 2.200;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1128;
          base_power LIGHTS*0.7223;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C126;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C126;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C126;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C126;
}

object house {
     name F2_H_126;
     //Residential_2
     parent F2_tpm_rt_C126;
     schedule_skew 1479;
     Rroof 34.83;
     Rwall 16.77;
     Rfloor 15.03;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 1.20;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.65;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.66;
     floor_area 703;
     number_of_doors 1;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating3*0.978+1.26;

     object controller {
          name F2_C_126;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1479;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_126;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*1.043+5.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1479;
          base_power LIGHTS*1.8742;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power CLOTHESWASHER*0.3742;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power REFRIGERATOR*0.7121;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power DRYER*0.8759;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power FREEZER*0.9717;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power RANGE*0.7200;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1479;
          base_power MICROWAVE*0.9705;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C127;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C127;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C127;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C127;
}

object house {
     name F2_H_127;
     //Residential_4
     parent F2_tpm_rt_C127;
     schedule_skew -827;
     Rroof 27.19;
     Rwall 16.71;
     Rfloor 16.91;
     Rdoors 5;
     Rwindows 2.10;
     airchange_per_hour 0.80;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.51;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.84;
     floor_area 3345;
     number_of_doors 4;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating4*1.033+0.59;

     object controller {
          name F2_C_127;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -827;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_127;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.950+4.21;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -827;
          base_power LIGHTS*3.1090;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.81;
     };
     object ZIPload {
          schedule_skew -827;
          base_power CLOTHESWASHER*1.1087;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -827;
          base_power REFRIGERATOR*1.3744;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -827;
          base_power DRYER*1.6590;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -827;
          base_power FREEZER*1.5301;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -827;
          base_power RANGE*0.7878;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -827;
          base_power MICROWAVE*1.7468;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C128;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C128;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C128;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C128;
}

object house {
     name F2_H_128;
     //Residential_1
     parent F2_tpm_rt_C128;
     schedule_skew -300;
     Rroof 15.23;
     Rwall 11.91;
     Rfloor 10.78;
     Rdoors 3;
     Rwindows 1.51;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.61;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.99;
     floor_area 1336;
     number_of_doors 2;
     air_temperature 68.9;
     mass_temperature 68.9;
     heating_setpoint heating6*1.049+0.55;

     object controller {
          name F2_C_128;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -300;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_128;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.048+3.11;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -300;
          base_power LIGHTS*2.2376;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C129;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C129;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C129;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C129;
}

object house {
     name F2_H_129;
     //Residential_1
     parent F2_tpm_rt_C129;
     schedule_skew 949;
     Rroof 21.22;
     Rwall 13.16;
     Rfloor 10.36;
     Rdoors 3;
     Rwindows 1.60;
     airchange_per_hour 0.82;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.71;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.56;
     floor_area 731;
     number_of_doors 1;
     air_temperature 68.8;
     mass_temperature 68.8;
     heating_setpoint heating1*1.038+2.32;

     object controller {
          name F2_C_129;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 949;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_129;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*1.016+4.51;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 949;
          base_power LIGHTS*1.5635;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C130;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C130;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C130;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C130;
}

object house {
     name F2_H_130;
     //Residential_2
     parent F2_tpm_rt_C130;
     schedule_skew -906;
     Rroof 25.84;
     Rwall 19.42;
     Rfloor 13.75;
     Rdoors 5;
     Rwindows 1.52;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 4.02;
     floor_area 970;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating1*1.002+1.51;

     object controller {
          name F2_C_130;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -906;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_130;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.979+3.18;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -906;
          base_power LIGHTS*0.9981;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -906;
          base_power CLOTHESWASHER*0.5780;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -906;
          base_power REFRIGERATOR*1.0878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -906;
          base_power DRYER*0.5163;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.64;
     };
     object ZIPload {
          schedule_skew -906;
          base_power FREEZER*1.0038;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -906;
          base_power RANGE*1.0461;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -906;
          base_power MICROWAVE*0.4699;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C131;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C131;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C131;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C131;
}

object house {
     name F2_H_131;
     //Residential_5
     parent F2_tpm_rt_C131;
     schedule_skew 1440;
     Rroof 11.01;
     Rwall 7.76;
     Rfloor 4.38;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 1.57;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.63;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 708;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating2*1.001+0.38;

     object controller {
          name F2_C_131;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1440;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_131;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.961+3.65;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1440;
          base_power LIGHTS*1.3105;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power CLOTHESWASHER*0.7650;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power REFRIGERATOR*0.3816;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power DRYER*0.8709;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power FREEZER*0.8975;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.88;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power RANGE*0.6663;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew 1440;
          base_power MICROWAVE*0.8090;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C132;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C132;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C132;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C132;
}

object house {
     name F2_H_132;
     //Residential_3
     parent F2_tpm_rt_C132;
     schedule_skew 910;
     Rroof 22.42;
     Rwall 13.11;
     Rfloor 10.77;
     Rdoors 3;
     Rwindows 1.43;
     airchange_per_hour 1.04;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.91;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.51;
     floor_area 3391;
     number_of_doors 4;
     air_temperature 69.6;
     mass_temperature 69.6;
     heating_setpoint heating6*0.972+2.22;

     object controller {
          name F2_C_132;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 910;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_132;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.048+3.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 910;
          base_power LIGHTS*1.5703;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 910;
          base_power CLOTHESWASHER*1.4359;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 910;
          base_power REFRIGERATOR*1.0838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 910;
          base_power DRYER*1.3689;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 910;
          base_power FREEZER*1.7074;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 910;
          base_power RANGE*1.9697;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 910;
          base_power MICROWAVE*1.6831;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C133;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C133;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C133;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C133;
}

object house {
     name F2_H_133;
     //Residential_2
     parent F2_tpm_rt_C133;
     schedule_skew 1951;
     Rroof 34.92;
     Rwall 18.28;
     Rfloor 17.15;
     Rdoors 5;
     Rwindows 1.69;
     airchange_per_hour 0.83;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.75;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 1036;
     number_of_doors 2;
     air_temperature 68.0;
     mass_temperature 68.0;
     heating_setpoint heating2*0.997+1.53;

     object controller {
          name F2_C_133;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1951;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_133;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.023+3.60;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1951;
          base_power LIGHTS*2.2579;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power CLOTHESWASHER*0.6439;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power REFRIGERATOR*0.5018;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power DRYER*1.0185;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power FREEZER*0.7902;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.94;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power RANGE*1.0773;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew 1951;
          base_power MICROWAVE*0.8850;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C134;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C134;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C134;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C134;
}

object house {
     name F2_H_134;
     //Residential_2
     parent F2_tpm_rt_C134;
     schedule_skew 605;
     Rroof 25.58;
     Rwall 18.16;
     Rfloor 17.20;
     Rdoors 5;
     Rwindows 2.20;
     airchange_per_hour 1.13;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.93;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.98;
     floor_area 1351;
     number_of_doors 2;
     air_temperature 71.9;
     mass_temperature 71.9;
     heating_setpoint heating6*1.044+0.23;

     object controller {
          name F2_C_134;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 605;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_134;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.012+3.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 605;
          base_power LIGHTS*1.1210;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 605;
          base_power CLOTHESWASHER*1.2339;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 605;
          base_power REFRIGERATOR*0.6091;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
     object ZIPload {
          schedule_skew 605;
          base_power DRYER*0.9668;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 605;
          base_power FREEZER*1.1901;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 605;
          base_power RANGE*0.8166;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 605;
          base_power MICROWAVE*0.7095;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C135;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C135;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C135;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C135;
}

object house {
     name F2_H_135;
     //Residential_3
     parent F2_tpm_rt_C135;
     schedule_skew -2140;
     Rroof 17.48;
     Rwall 8.08;
     Rfloor 11.13;
     Rdoors 3;
     Rwindows 1.42;
     airchange_per_hour 1.00;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.64;
     floor_area 3562;
     number_of_doors 4;
     air_temperature 70.8;
     mass_temperature 70.8;
     heating_setpoint heating3*0.982+0.10;

     object controller {
          name F2_C_135;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -2140;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_135;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.028+5.12;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -2140;
          base_power LIGHTS*2.3020;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power CLOTHESWASHER*1.5860;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power REFRIGERATOR*1.4185;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power DRYER*1.4503;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power FREEZER*1.8887;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power RANGE*0.9891;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -2140;
          base_power MICROWAVE*1.6467;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C136;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C136;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C136;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C136;
}

object house {
     name F2_H_136;
     //Residential_1
     parent F2_tpm_rt_C136;
     schedule_skew 1405;
     Rroof 20.57;
     Rwall 8.81;
     Rfloor 11.07;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.12;
     floor_area 601;
     number_of_doors 1;
     air_temperature 69.7;
     mass_temperature 69.7;
     heating_setpoint heating8*1.032+0.46;

     object controller {
          name F2_C_136;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1405;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_136;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.963+2.31;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1405;
          base_power LIGHTS*0.7223;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C137;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C137;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C137;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C137;
}

object house {
     name F2_H_137;
     //Residential_5
     parent F2_tpm_rt_C137;
     schedule_skew -936;
     Rroof 16.27;
     Rwall 6.92;
     Rfloor 5.82;
     Rdoors 3;
     Rwindows 1.37;
     airchange_per_hour 1.40;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.25;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 2.16;
     floor_area 760;
     number_of_doors 1;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating3*1.008+1.52;

     object controller {
          name F2_C_137;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -936;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_137;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.050+5.87;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -936;
          base_power LIGHTS*1.8103;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.70;
     };
     object ZIPload {
          schedule_skew -936;
          base_power CLOTHESWASHER*0.4329;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -936;
          base_power REFRIGERATOR*0.6125;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -936;
          base_power DRYER*0.7658;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -936;
          base_power FREEZER*0.3478;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew -936;
          base_power RANGE*0.7580;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -936;
          base_power MICROWAVE*0.9838;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C138;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C138;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C138;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C138;
}

object house {
     name F2_H_138;
     //Residential_3
     parent F2_tpm_rt_C138;
     schedule_skew 741;
     Rroof 18.12;
     Rwall 10.52;
     Rfloor 10.09;
     Rdoors 3;
     Rwindows 1.45;
     airchange_per_hour 0.87;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.78;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.70;
     floor_area 2238;
     number_of_doors 3;
     air_temperature 70.9;
     mass_temperature 70.9;
     heating_setpoint heating7*1.003+2.13;

     object controller {
          name F2_C_138;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 741;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_138;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling5*1.020+4.39;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 2.000;
           range_low -1.000;
           ramp_high 2.800;
           ramp_low 2.800;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 741;
          base_power LIGHTS*2.7476;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew 741;
          base_power CLOTHESWASHER*0.6878;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 741;
          base_power REFRIGERATOR*1.3485;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 741;
          base_power DRYER*1.3016;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 741;
          base_power FREEZER*1.3591;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew 741;
          base_power RANGE*1.4732;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 741;
          base_power MICROWAVE*1.3421;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.64;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C139;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C139;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C139;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C139;
}

object house {
     name F2_H_139;
     //Residential_2
     parent F2_tpm_rt_C139;
     schedule_skew -330;
     Rroof 30.47;
     Rwall 21.03;
     Rfloor 17.44;
     Rdoors 5;
     Rwindows 2.05;
     airchange_per_hour 1.07;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.89;
     floor_area 1432;
     number_of_doors 2;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*1.002+1.17;

     object controller {
          name F2_C_139;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -330;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_139;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling4*0.994+5.37;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -330;
          base_power LIGHTS*2.5704;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -330;
          base_power CLOTHESWASHER*1.1877;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -330;
          base_power REFRIGERATOR*0.7932;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.65;
     };
     object ZIPload {
          schedule_skew -330;
          base_power DRYER*0.4608;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -330;
          base_power FREEZER*1.2647;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew -330;
          base_power RANGE*1.1746;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -330;
          base_power MICROWAVE*1.2981;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.77;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C140;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C140;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C140;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C140;
}

object house {
     name F2_H_140;
     //Residential_3
     parent F2_tpm_rt_C140;
     schedule_skew 654;
     Rroof 22.82;
     Rwall 10.51;
     Rfloor 10.33;
     Rdoors 3;
     Rwindows 0.94;
     airchange_per_hour 1.02;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.94;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.04;
     floor_area 2961;
     number_of_doors 3;
     air_temperature 71.1;
     mass_temperature 71.1;
     heating_setpoint heating5*0.985+2.93;

     object controller {
          name F2_C_140;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 654;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_140;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*1.027+4.46;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 654;
          base_power LIGHTS*2.9136;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 654;
          base_power CLOTHESWASHER*1.3953;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power REFRIGERATOR*1.0965;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power DRYER*1.5840;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.93;
     };
     object ZIPload {
          schedule_skew 654;
          base_power FREEZER*0.9755;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
     object ZIPload {
          schedule_skew 654;
          base_power RANGE*1.2270;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew 654;
          base_power MICROWAVE*1.6215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C141;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C141;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C141;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C141;
}

object house {
     name F2_H_141;
     //Residential_3
     parent F2_tpm_rt_C141;
     schedule_skew 948;
     Rroof 20.51;
     Rwall 10.38;
     Rfloor 11.71;
     Rdoors 3;
     Rwindows 1.12;
     airchange_per_hour 1.10;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.20;
     floor_area 2535;
     number_of_doors 3;
     air_temperature 70.2;
     mass_temperature 70.2;
     heating_setpoint heating3*0.967+0.06;

     object controller {
          name F2_C_141;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 948;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_141;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling7*0.980+2.82;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 0.000;
           range_low 0.000;
           ramp_high 3.000;
           ramp_low 3.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 948;
          base_power LIGHTS*1.9259;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew 948;
          base_power CLOTHESWASHER*1.5429;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 948;
          base_power REFRIGERATOR*0.9070;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 948;
          base_power DRYER*1.2703;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 948;
          base_power FREEZER*0.7692;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.75;
     };
     object ZIPload {
          schedule_skew 948;
          base_power RANGE*1.3668;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 948;
          base_power MICROWAVE*1.3215;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C142;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C142;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C142;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C142;
}

object house {
     name F2_H_142;
     //Residential_3
     parent F2_tpm_rt_C142;
     schedule_skew -1745;
     Rroof 15.41;
     Rwall 11.00;
     Rfloor 10.01;
     Rdoors 3;
     Rwindows 1.49;
     airchange_per_hour 1.11;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.18;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.62;
     floor_area 3572;
     number_of_doors 4;
     air_temperature 71.2;
     mass_temperature 71.2;
     heating_setpoint heating2*1.026+0.13;

     object controller {
          name F2_C_142;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1745;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_142;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.956+5.52;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1745;
          base_power LIGHTS*3.2484;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.67;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power CLOTHESWASHER*1.6718;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power REFRIGERATOR*1.5218;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power DRYER*1.4975;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power FREEZER*1.5995;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.85;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power RANGE*1.2172;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.80;
     };
     object ZIPload {
          schedule_skew -1745;
          base_power MICROWAVE*1.6082;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.68;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C143;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C143;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C143;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C143;
}

object house {
     name F2_H_143;
     //Residential_5
     parent F2_tpm_rt_C143;
     schedule_skew 1111;
     Rroof 11.83;
     Rwall 5.45;
     Rfloor 4.40;
     Rdoors 3;
     Rwindows 1.65;
     airchange_per_hour 1.25;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.47;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.46;
     floor_area 691;
     number_of_doors 1;
     air_temperature 69.3;
     mass_temperature 69.3;
     heating_setpoint heating6*1.042+2.01;

     object controller {
          name F2_C_143;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1111;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_143;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling2*0.959+5.54;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1111;
          base_power LIGHTS*1.3647;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power CLOTHESWASHER*0.9119;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power REFRIGERATOR*0.3548;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power DRYER*0.8601;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power FREEZER*0.5617;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power RANGE*0.4981;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew 1111;
          base_power MICROWAVE*0.5320;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C144;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C144;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C144;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C144;
}

object house {
     name F2_H_144;
     //Residential_1
     parent F2_tpm_rt_C144;
     schedule_skew 345;
     Rroof 20.05;
     Rwall 8.37;
     Rfloor 10.61;
     Rdoors 3;
     Rwindows 1.67;
     airchange_per_hour 1.09;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.03;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.57;
     floor_area 664;
     number_of_doors 1;
     air_temperature 69.5;
     mass_temperature 69.5;
     heating_setpoint heating5*0.996+0.49;

     object controller {
          name F2_C_144;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 345;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_144;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*1.003+4.83;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 345;
          base_power LIGHTS*1.6876;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 345;
          base_power CLOTHESWASHER*0.8814;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 345;
          base_power REFRIGERATOR*0.3756;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 345;
          base_power DRYER*0.7839;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew 345;
          base_power RANGE*0.2865;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.78;
     };
     object ZIPload {
          schedule_skew 345;
          base_power MICROWAVE*0.9057;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.89;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C145;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C145;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C145;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C145;
}

object house {
     name F2_H_145;
     //Residential_2
     parent F2_tpm_rt_C145;
     schedule_skew 920;
     Rroof 31.40;
     Rwall 17.02;
     Rfloor 17.85;
     Rdoors 5;
     Rwindows 1.41;
     airchange_per_hour 1.19;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.97;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.99;
     floor_area 859;
     number_of_doors 1;
     air_temperature 71.5;
     mass_temperature 71.5;
     heating_setpoint heating4*0.951+1.58;

     object controller {
          name F2_C_145;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 920;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_145;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.969+4.29;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 6.000;
           range_low -3.000;
           ramp_high 2.400;
           ramp_low 2.400;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 920;
          base_power LIGHTS*1.8162;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 920;
          base_power CLOTHESWASHER*0.6081;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.96;
     };
     object ZIPload {
          schedule_skew 920;
          base_power REFRIGERATOR*0.3624;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 920;
          base_power DRYER*0.8860;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 920;
          base_power FREEZER*0.6511;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew 920;
          base_power RANGE*0.5577;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.79;
     };
     object ZIPload {
          schedule_skew 920;
          base_power MICROWAVE*0.4882;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C146;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C146;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C146;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C146;
}

object house {
     name F2_H_146;
     //Residential_3
     parent F2_tpm_rt_C146;
     schedule_skew -265;
     Rroof 21.04;
     Rwall 11.34;
     Rfloor 10.10;
     Rdoors 3;
     Rwindows 1.30;
     airchange_per_hour 1.18;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.84;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.49;
     floor_area 2342;
     number_of_doors 3;
     air_temperature 69.9;
     mass_temperature 69.9;
     heating_setpoint heating4*1.050+2.53;

     object controller {
          name F2_C_146;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -265;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_146;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.019+2.05;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -265;
          base_power LIGHTS*1.6956;
          power_fraction 0.600000;
          impedance_fraction 0.400000;
          current_fraction 0.000000;
          power_pf -0.780;
          current_pf 0.420;
          impedance_pf -0.880;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -265;
          base_power CLOTHESWASHER*1.4425;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -265;
          base_power REFRIGERATOR*0.9461;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -265;
          base_power DRYER*1.1493;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -265;
          base_power FREEZER*0.6207;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.73;
     };
     object ZIPload {
          schedule_skew -265;
          base_power RANGE*1.5394;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew -265;
          base_power MICROWAVE*1.0703;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C147;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C147;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C147;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C147;
}

object house {
     name F2_H_147;
     //Residential_3
     parent F2_tpm_rt_C147;
     schedule_skew 1494;
     Rroof 20.17;
     Rwall 13.64;
     Rfloor 11.81;
     Rdoors 3;
     Rwindows 0.77;
     airchange_per_hour 0.89;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.38;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.40;
     floor_area 3678;
     number_of_doors 4;
     air_temperature 71.8;
     mass_temperature 71.8;
     heating_setpoint heating3*1.045+0.17;

     object controller {
          name F2_C_147;
          use_override ON;
          override override;
          market Market2;
          schedule_skew 1494;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_147;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling6*0.984+4.88;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew 1494;
          base_power LIGHTS*1.3833;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power CLOTHESWASHER*1.0576;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power REFRIGERATOR*1.4662;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.95;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power DRYER*1.1822;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power FREEZER*1.6916;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power RANGE*0.7421;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew 1494;
          base_power MICROWAVE*1.4173;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.72;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C148;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C148;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C148;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C148;
}

object house {
     name F2_H_148;
     //Residential_3
     parent F2_tpm_rt_C148;
     schedule_skew -1508;
     Rroof 15.14;
     Rwall 8.95;
     Rfloor 11.90;
     Rdoors 3;
     Rwindows 0.78;
     airchange_per_hour 0.91;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.07;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.48;
     floor_area 2591;
     number_of_doors 3;
     air_temperature 70.6;
     mass_temperature 70.6;
     heating_setpoint heating2*1.030+0.37;

     object controller {
          name F2_C_148;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1508;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_148;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*0.973+2.84;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1508;
          base_power LIGHTS*2.8418;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.71;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power CLOTHESWASHER*0.7386;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power REFRIGERATOR*0.9341;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power DRYER*0.9339;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power FREEZER*0.8613;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.69;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power RANGE*0.6831;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.74;
     };
     object ZIPload {
          schedule_skew -1508;
          base_power MICROWAVE*1.1961;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.79;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C149;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C149;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C149;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C149;
}

object house {
     name F2_H_149;
     //Residential_2
     parent F2_tpm_rt_C149;
     schedule_skew -270;
     Rroof 26.17;
     Rwall 17.53;
     Rfloor 17.82;
     Rdoors 5;
     Rwindows 1.53;
     airchange_per_hour 0.98;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 4.42;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.42;
     floor_area 958;
     number_of_doors 1;
     air_temperature 70.5;
     mass_temperature 70.5;
     heating_setpoint heating7*0.959+1.33;

     object controller {
          name F2_C_149;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -270;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_149;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling1*1.023+4.22;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 10.000;
           range_low -5.000;
           ramp_high 2.000;
           ramp_low 2.000;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -270;
          base_power LIGHTS*0.9254;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.68;
     };
     object ZIPload {
          schedule_skew -270;
          base_power CLOTHESWASHER*0.7542;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.82;
     };
     object ZIPload {
          schedule_skew -270;
          base_power REFRIGERATOR*0.5656;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.83;
     };
     object ZIPload {
          schedule_skew -270;
          base_power DRYER*0.5157;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.84;
     };
     object ZIPload {
          schedule_skew -270;
          base_power FREEZER*0.8516;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.87;
     };
     object ZIPload {
          schedule_skew -270;
          base_power RANGE*0.7246;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.76;
     };
     object ZIPload {
          schedule_skew -270;
          base_power MICROWAVE*1.0513;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.74;
     };
}

object triplex_line {
     from F2_triplex_node_C;
     to F2_tpm_flatrate_C150;
     groupid F2_Triplex_Line;
     phases CS;
     length 10;
     configuration TLCFG;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_flatrate_C150;
     groupid F2_flatrate_meter;
}

object triplex_meter {
     nominal_voltage 124;
     phases CS;
     name F2_tpm_rt_C150;
     groupid F2_rt_meter;
     parent F2_tpm_flatrate_C150;
}

object house {
     name F2_H_150;
     //Residential_2
     parent F2_tpm_rt_C150;
     schedule_skew -1200;
     Rroof 27.22;
     Rwall 18.15;
     Rfloor 12.92;
     Rdoors 5;
     Rwindows 1.79;
     airchange_per_hour 0.94;
     hvac_power_factor 0.97;
     cooling_system_type ELECTRIC;
     heating_system_type GAS;
     fan_type ONE_SPEED;
     hvac_breaker_rating 200;
     total_thermal_mass_per_floor_area 3.86;
     motor_efficiency AVERAGE;
     motor_model BASIC;
     cooling_COP 3.41;
     floor_area 1064;
     number_of_doors 2;
     air_temperature 69.0;
     mass_temperature 69.0;
     heating_setpoint heating2*0.954+2.81;

     object controller {
          name F2_C_150;
          use_override ON;
          override override;
          market Market2;
          schedule_skew -1200;
          bid_mode PROXY;
          object controller_network_interface {
               name F2_single_ramp_NIF_150;
               destination MarkNIF2;
          };
          control_mode RAMP;
          base_setpoint cooling3*0.953+4.92;
          setpoint cooling_setpoint;
          target air_temperature;
          deadband thermostat_deadband;
          use_predictive_bidding TRUE;
          average_target current_price_mean_24h;
          standard_deviation_target current_price_stdev_24h;
          period 300;
          demand last_cooling_load;
           range_high 4.000;
           range_low -2.000;
           ramp_high 2.600;
           ramp_low 2.600;
          total total_load;
          load hvac_load;
          state power_state;
     };

     object ZIPload {
          schedule_skew -1200;
          base_power LIGHTS*1.0529;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.92;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power CLOTHESWASHER*0.8846;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.90;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power REFRIGERATOR*0.4359;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.86;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power DRYER*0.9396;
          power_fraction 0.100000;
          impedance_fraction 0.800000;
          current_fraction 0.100000;
          power_pf 0.900;
          current_pf 0.900;
          impedance_pf 1.000;
          heat_fraction 0.66;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power FREEZER*0.7250;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.91;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power RANGE*0.9313;
          power_fraction 0.000000;
          impedance_fraction 1.000000;
          current_fraction 0.000000;
          power_pf 0.000;
          current_pf 0.000;
          impedance_pf 1.000;
          heat_fraction 0.89;
     };
     object ZIPload {
          schedule_skew -1200;
          base_power MICROWAVE*0.6784;
          power_fraction 1.000000;
          impedance_fraction 0.000000;
          current_fraction 0.000000;
          power_pf 0.970;
          current_pf 0.970;
          impedance_pf 0.970;
          heat_fraction 0.66;
     };
}

